{
  "app": "hazardfox",
  "items": [
    {
      "description": "",
      "id": "45d9fd5c-3445-451b-989b-c2a7f1db5228",
      "kind": "loss",
      "notes": "",
      "parent": null,
      "rank": 0,
      "status": "draft",
      "tags": [],
      "title": "Loss of life or serious injury to patients"
    },
    {
      "description": "",
      "id": "03ba10d8-fc2b-4920-bea3-db2a8a902610",
      "kind": "loss",
      "notes": "",
      "parent": null,
      "rank": 1,
      "status": "draft",
      "tags": [],
      "title": "Loss of therapeutic effect (delayed recovery or deterioration of the patient)"
    },
    {
      "description": "",
      "id": "e07476d7-f24f-44e5-b73b-ada3b3256c67",
      "kind": "loss",
      "notes": "",
      "parent": null,
      "rank": 2,
      "status": "draft",
      "tags": [],
      "title": "Loss of confidentiality of patient and medication information"
    },
    {
      "description": "",
      "id": "7c006627-7a40-4251-b800-91f1d1b0f327",
      "kind": "loss",
      "notes": "",
      "parent": null,
      "rank": 3,
      "status": "draft",
      "tags": [],
      "title": "Loss of integrity of the patient's medication record"
    },
    {
      "description": "",
      "id": "66e491de-03ac-45e9-a6c3-043d2a6624a2",
      "kind": "loss",
      "notes": "",
      "parent": null,
      "rank": 4,
      "status": "draft",
      "tags": [],
      "title": "Loss of continuity of care (infusion capacity unavailable)"
    },
    {
      "description": "",
      "id": "2dc37d25-ef0b-4388-a0f9-cee2fc36dfcb",
      "kind": "loss",
      "notes": "",
      "parent": null,
      "rank": 5,
      "status": "draft",
      "tags": [],
      "title": "Loss of regulatory compliance and trust in the hospital and the device manufacturer"
    },
    {
      "description": "",
      "id": "f6b9c0f8-211f-4663-842d-b95e902f1165",
      "kind": "hazard",
      "lossExclude": [],
      "lossLinks": [],
      "notes": "",
      "parent": "70c3ddc8-7b2c-41ac-b339-fb9d6a818d25",
      "rank": 0,
      "security": false,
      "status": "draft",
      "tags": [],
      "title": "Patient receives more drug than prescribed within the prescribed time span"
    },
    {
      "description": "",
      "id": "e9e6e367-f414-404a-ae99-417a73700337",
      "kind": "hazard",
      "lossExclude": [],
      "lossLinks": [],
      "notes": "",
      "parent": "70c3ddc8-7b2c-41ac-b339-fb9d6a818d25",
      "rank": 1,
      "security": false,
      "status": "draft",
      "tags": [],
      "title": "Patient receives less drug than prescribed within the prescribed time span"
    },
    {
      "description": "",
      "id": "68e0b9d7-11a0-4182-9a5e-3f33f85944ac",
      "kind": "hazard",
      "lossExclude": [],
      "lossLinks": [],
      "notes": "",
      "parent": "70c3ddc8-7b2c-41ac-b339-fb9d6a818d25",
      "rank": 2,
      "security": false,
      "status": "draft",
      "tags": [],
      "title": "Patient receives a drug or concentration other than the one prescribed for that patient"
    },
    {
      "description": "",
      "id": "f54474f5-1e46-4f9f-9df2-902f1e6e9e6b",
      "kind": "hazard",
      "lossExclude": [],
      "lossLinks": [
        "45d9fd5c-3445-451b-989b-c2a7f1db5228"
      ],
      "notes": "",
      "parent": "70c3ddc8-7b2c-41ac-b339-fb9d6a818d25",
      "rank": 3,
      "security": false,
      "status": "draft",
      "tags": [],
      "title": "Patient receives drug at a rate exceeding the hard safety limit for that drug and care area"
    },
    {
      "description": "",
      "id": "2b62eea0-ae7e-41f6-8949-dee246c953be",
      "kind": "hazard",
      "lossExclude": [],
      "lossLinks": [],
      "notes": "",
      "parent": "d3824be9-5cd0-4f17-9a02-d504e4f1ba54",
      "rank": 0,
      "security": true,
      "status": "draft",
      "tags": [],
      "title": "Pump changes or starts an infusion on a command from an unauthenticated or unauthorised source"
    },
    {
      "description": "",
      "id": "cfc8491d-a9d4-4386-982c-daffd13bbb6e",
      "kind": "hazard",
      "lossExclude": [],
      "lossLinks": [],
      "notes": "",
      "parent": "d3824be9-5cd0-4f17-9a02-d504e4f1ba54",
      "rank": 1,
      "security": true,
      "status": "draft",
      "tags": [],
      "title": "Pump uses a drug library whose content or origin has not been approved by pharmacy"
    },
    {
      "description": "",
      "id": "426c343d-d3fd-4f89-8a03-979dc29b2301",
      "kind": "hazard",
      "lossExclude": [],
      "lossLinks": [],
      "notes": "",
      "parent": "d3824be9-5cd0-4f17-9a02-d504e4f1ba54",
      "rank": 2,
      "security": true,
      "status": "draft",
      "tags": [],
      "title": "Pump runs firmware or device configuration that has not been released by the manufacturer and biomedical engineering"
    },
    {
      "description": "",
      "id": "70c3ddc8-7b2c-41ac-b339-fb9d6a818d25",
      "kind": "hazard",
      "lossExclude": [],
      "lossLinks": [
        "45d9fd5c-3445-451b-989b-c2a7f1db5228",
        "03ba10d8-fc2b-4920-bea3-db2a8a902610"
      ],
      "notes": "",
      "parent": null,
      "rank": 0,
      "security": false,
      "status": "draft",
      "tags": [],
      "title": "Patient receives a drug amount or rate that differs from the clinician's current prescription"
    },
    {
      "description": "",
      "id": "e5d5463a-f56f-48d0-bf17-0fd3dea102fe",
      "kind": "hazard",
      "lossExclude": [],
      "lossLinks": [
        "45d9fd5c-3445-451b-989b-c2a7f1db5228"
      ],
      "notes": "",
      "parent": null,
      "rank": 1,
      "security": false,
      "status": "draft",
      "tags": [],
      "title": "Air or particulate matter enters the patient's vascular system"
    },
    {
      "description": "",
      "id": "69fa9a8b-0487-4bfb-a4e6-d8e5ef67387e",
      "kind": "hazard",
      "lossExclude": [],
      "lossLinks": [
        "45d9fd5c-3445-451b-989b-c2a7f1db5228",
        "03ba10d8-fc2b-4920-bea3-db2a8a902610"
      ],
      "notes": "",
      "parent": null,
      "rank": 2,
      "security": false,
      "status": "draft",
      "tags": [],
      "title": "Infusion continues after the clinician has stopped it or after the patient's condition requires it to be stopped"
    },
    {
      "description": "",
      "id": "a654861e-0ae5-429e-a307-b72ec1b35831",
      "kind": "hazard",
      "lossExclude": [],
      "lossLinks": [
        "45d9fd5c-3445-451b-989b-c2a7f1db5228",
        "03ba10d8-fc2b-4920-bea3-db2a8a902610"
      ],
      "notes": "",
      "parent": null,
      "rank": 3,
      "security": false,
      "status": "draft",
      "tags": [],
      "title": "Clinician's picture of the infusion state (running, stopped, rate, remaining volume, alarms) differs from the actual state"
    },
    {
      "description": "",
      "id": "a8a5df70-8842-49a9-ba15-ea859f9b7738",
      "kind": "hazard",
      "lossExclude": [],
      "lossLinks": [
        "7c006627-7a40-4251-b800-91f1d1b0f327",
        "03ba10d8-fc2b-4920-bea3-db2a8a902610"
      ],
      "notes": "",
      "parent": null,
      "rank": 4,
      "security": false,
      "status": "draft",
      "tags": [],
      "title": "Medication record shows an infusion history that differs from what the patient actually received"
    },
    {
      "description": "",
      "id": "d3824be9-5cd0-4f17-9a02-d504e4f1ba54",
      "kind": "hazard",
      "lossExclude": [],
      "lossLinks": [
        "45d9fd5c-3445-451b-989b-c2a7f1db5228",
        "03ba10d8-fc2b-4920-bea3-db2a8a902610",
        "7c006627-7a40-4251-b800-91f1d1b0f327"
      ],
      "notes": "",
      "parent": null,
      "rank": 5,
      "security": true,
      "status": "draft",
      "tags": [],
      "title": "Pump acts on therapy commands, orders or drug library content from sources that are not authenticated and authorised"
    },
    {
      "description": "",
      "id": "29434cdd-3e90-48cd-82d8-e3339af327d4",
      "kind": "hazard",
      "lossExclude": [],
      "lossLinks": [
        "e07476d7-f24f-44e5-b73b-ada3b3256c67",
        "2dc37d25-ef0b-4388-a0f9-cee2fc36dfcb"
      ],
      "notes": "",
      "parent": null,
      "rank": 6,
      "security": true,
      "status": "draft",
      "tags": [],
      "title": "Patient or medication information is accessible to parties that are not authorised for it"
    },
    {
      "description": "",
      "id": "133f7d70-9552-45cb-aa00-adedf7b08e0b",
      "kind": "hazard",
      "lossExclude": [],
      "lossLinks": [
        "66e491de-03ac-45e9-a6c3-043d2a6624a2",
        "45d9fd5c-3445-451b-989b-c2a7f1db5228"
      ],
      "notes": "",
      "parent": null,
      "rank": 7,
      "security": true,
      "status": "draft",
      "tags": [],
      "title": "Pump or its management functions are unavailable while an infusion is running or required"
    },
    {
      "description": "",
      "id": "c53293c8-9468-4480-b6c0-558d039c4841",
      "kind": "hazard",
      "lossExclude": [],
      "lossLinks": [
        "2dc37d25-ef0b-4388-a0f9-cee2fc36dfcb"
      ],
      "notes": "",
      "parent": null,
      "rank": 8,
      "security": true,
      "status": "draft",
      "tags": [],
      "title": "Pump security or safety event is not recorded or cannot be attributed to its source"
    },
    {
      "description": "",
      "hazards": [
        "f6b9c0f8-211f-4663-842d-b95e902f1165"
      ],
      "id": "f519bfb2-e4cc-4aff-afcc-29b4afbb3516",
      "kind": "constraint",
      "notes": "",
      "parent": null,
      "rank": 0,
      "status": "draft",
      "tags": [],
      "title": "The pump must deliver no more drug than prescribed within the prescribed time span"
    },
    {
      "description": "",
      "hazards": [
        "e9e6e367-f414-404a-ae99-417a73700337"
      ],
      "id": "efd35576-8ab5-43b4-8ee4-e550677c60b0",
      "kind": "constraint",
      "notes": "",
      "parent": null,
      "rank": 1,
      "status": "draft",
      "tags": [],
      "title": "The pump must deliver no less drug than prescribed within the prescribed time span, unless a clinician has been informed and has accepted the deviation"
    },
    {
      "description": "",
      "hazards": [
        "68e0b9d7-11a0-4182-9a5e-3f33f85944ac"
      ],
      "id": "7915b802-7bb0-4ae4-a068-bf22a8bebfde",
      "kind": "constraint",
      "notes": "",
      "parent": null,
      "rank": 2,
      "status": "draft",
      "tags": [],
      "title": "The infusion system must deliver only the drug, concentration and dose prescribed for the patient connected to it"
    },
    {
      "description": "",
      "hazards": [
        "f54474f5-1e46-4f9f-9df2-902f1e6e9e6b"
      ],
      "id": "579202e0-b406-4e12-bf2d-070cc6ea3d27",
      "kind": "constraint",
      "notes": "",
      "parent": null,
      "rank": 3,
      "status": "draft",
      "tags": [],
      "title": "The pump must never deliver at a rate above the hard limit of the drug library entry for the care area"
    },
    {
      "description": "",
      "hazards": [
        "e5d5463a-f56f-48d0-bf17-0fd3dea102fe"
      ],
      "id": "f22148f2-67b4-4338-b1c1-d0fded5bcece",
      "kind": "constraint",
      "notes": "",
      "parent": null,
      "rank": 4,
      "status": "draft",
      "tags": [],
      "title": "The infusion system must prevent air and particulate matter from entering the patient"
    },
    {
      "description": "",
      "hazards": [
        "69fa9a8b-0487-4bfb-a4e6-d8e5ef67387e"
      ],
      "id": "0515aa1d-6026-4a1f-8c9f-9c8ebfd4c793",
      "kind": "constraint",
      "notes": "",
      "parent": null,
      "rank": 5,
      "status": "draft",
      "tags": [],
      "title": "The pump must stop delivery when a clinician stops it or when a condition requiring it to stop is detected"
    },
    {
      "description": "",
      "hazards": [
        "a654861e-0ae5-429e-a307-b72ec1b35831"
      ],
      "id": "a9c94438-bc60-4956-9f4f-68eb4317384b",
      "kind": "constraint",
      "notes": "",
      "parent": null,
      "rank": 6,
      "status": "draft",
      "tags": [],
      "title": "The pump must keep the clinician informed of the actual infusion state in a timely and noticeable way"
    },
    {
      "description": "",
      "hazards": [
        "a8a5df70-8842-49a9-ba15-ea859f9b7738"
      ],
      "id": "289152aa-cea3-4a7c-850f-c7b0497d3d36",
      "kind": "constraint",
      "notes": "",
      "parent": null,
      "rank": 7,
      "status": "draft",
      "tags": [],
      "title": "The infusion system must keep the medication record consistent with delivered infusions"
    },
    {
      "description": "",
      "hazards": [
        "2b62eea0-ae7e-41f6-8949-dee246c953be"
      ],
      "id": "759b9a24-525b-41ed-8a54-a5f69dd7013d",
      "kind": "constraint",
      "notes": "",
      "parent": null,
      "rank": 8,
      "status": "draft",
      "tags": [],
      "title": "The pump must start or change infusions only on commands from authenticated and authorised sources"
    },
    {
      "description": "",
      "hazards": [
        "cfc8491d-a9d4-4386-982c-daffd13bbb6e"
      ],
      "id": "063bb861-a386-4071-8145-c5912d63ccbc",
      "kind": "constraint",
      "notes": "",
      "parent": null,
      "rank": 9,
      "status": "draft",
      "tags": [],
      "title": "The pump must use only drug library content that was approved by pharmacy and is authentic and intact"
    },
    {
      "description": "",
      "hazards": [
        "426c343d-d3fd-4f89-8a03-979dc29b2301"
      ],
      "id": "5ed9e501-0c20-4946-b9de-fb23b98a4455",
      "kind": "constraint",
      "notes": "",
      "parent": null,
      "rank": 10,
      "status": "draft",
      "tags": [],
      "title": "The pump must run only firmware and configuration released by the manufacturer and biomedical engineering"
    },
    {
      "description": "",
      "hazards": [
        "29434cdd-3e90-48cd-82d8-e3339af327d4"
      ],
      "id": "ad0b8e72-9c43-4a6f-91dd-8107f82cfca1",
      "kind": "constraint",
      "notes": "",
      "parent": null,
      "rank": 11,
      "status": "draft",
      "tags": [],
      "title": "The infusion system must disclose patient and medication information only to authorised parties"
    },
    {
      "description": "",
      "hazards": [
        "133f7d70-9552-45cb-aa00-adedf7b08e0b"
      ],
      "id": "bad74044-f9db-45ad-95ec-63fbf620dac5",
      "kind": "constraint",
      "notes": "",
      "parent": null,
      "rank": 12,
      "status": "draft",
      "tags": [],
      "title": "The pump must continue its safe infusion and local control functions under network disruption and while overloaded with network traffic"
    },
    {
      "description": "",
      "hazards": [
        "c53293c8-9468-4480-b6c0-558d039c4841"
      ],
      "id": "172b1aa0-a9c2-49f6-a370-4886daf4c856",
      "kind": "constraint",
      "notes": "",
      "parent": null,
      "rank": 13,
      "status": "draft",
      "tags": [],
      "title": "The infusion system must record security-relevant and safety-relevant events with attributable source and tamper evidence"
    },
    {
      "description": "",
      "id": "01779d43-1595-49ed-a6c8-25ab53560503",
      "kind": "requirement",
      "notes": "",
      "parent": null,
      "rank": 0,
      "sources": [
        "579202e0-b406-4e12-bf2d-070cc6ea3d27",
        "d9af5bb2-defc-4840-8f82-eaec72da9ec6",
        "f519bfb2-e4cc-4aff-afcc-29b4afbb3516"
      ],
      "status": "draft",
      "tags": [],
      "title": "The pump shall enforce hard limits of the active drug library entry for every programming path, including auto-programming and remote commands, and shall reject values above them",
      "type": "requirement"
    },
    {
      "description": "",
      "id": "0babd9ec-f8e5-4500-a438-074aa17d54fd",
      "kind": "requirement",
      "notes": "",
      "parent": null,
      "rank": 1,
      "sources": [
        "f519bfb2-e4cc-4aff-afcc-29b4afbb3516",
        "323616c7-03bf-47ac-8c65-96f5753468d1",
        "60fd6c4f-ddfb-4734-8fa1-ef3b6e1bb852"
      ],
      "status": "draft",
      "tags": [],
      "title": "The pump shall require a confirmed clinician action before applying any soft-limit override and shall record each override with user, value and reason",
      "type": "requirement"
    },
    {
      "description": "",
      "id": "ad26696a-50a2-40d6-8e81-84a4e33a181f",
      "kind": "requirement",
      "notes": "",
      "parent": null,
      "rank": 2,
      "sources": [
        "f519bfb2-e4cc-4aff-afcc-29b4afbb3516",
        "efd35576-8ab5-43b4-8ee4-e550677c60b0",
        "b3389718-5293-4a07-b2ef-7507ba18e7c5",
        "8ce5d0c5-56ef-435c-bc70-b4fbf375e8cc"
      ],
      "status": "draft",
      "tags": [],
      "title": "The pump shall compare programmed values with the received order and display any difference before start",
      "type": "requirement"
    },
    {
      "description": "",
      "id": "557b41d3-a9a2-424f-acd3-82683ff53d35",
      "kind": "requirement",
      "notes": "",
      "parent": null,
      "rank": 3,
      "sources": [
        "7915b802-7bb0-4ae4-a068-bf22a8bebfde",
        "51955e2c-1bb4-4017-b189-2ff21d4a2ffd",
        "c90d0ef6-0c17-459e-91f7-4981e22379c8",
        "fd80fcf6-57a2-4e8e-a8af-73baf30cc9c9",
        "a2044ded-b017-4f54-8664-4b984aa5caf3"
      ],
      "status": "draft",
      "tags": [],
      "title": "The pump shall verify patient identity (wristband) and drug container identity (barcode) against the order before start and shall block start on mismatch",
      "type": "requirement"
    },
    {
      "description": "",
      "id": "956baba8-e492-46f0-8e62-b9ebc9c12534",
      "kind": "requirement",
      "notes": "",
      "parent": null,
      "rank": 4,
      "sources": [
        "7915b802-7bb0-4ae4-a068-bf22a8bebfde",
        "51955e2c-1bb4-4017-b189-2ff21d4a2ffd"
      ],
      "status": "draft",
      "tags": [],
      "title": "The pump shall allow bypass of barcode verification only with a documented reason recorded in the audit log",
      "type": "requirement"
    },
    {
      "description": "",
      "id": "2aebe6b1-e5d9-4089-be54-dbb1e7e35d05",
      "kind": "requirement",
      "notes": "",
      "parent": null,
      "rank": 5,
      "sources": [
        "f22148f2-67b4-4338-b1c1-d0fded5bcece",
        "b3d8ba4c-3f3b-4bf6-a666-a911369fbd91",
        "4ccfc339-ad74-40f4-bb8b-35324a8866ad"
      ],
      "status": "draft",
      "tags": [],
      "title": "The pump shall require confirmation of line priming and seating before the first start with a new set",
      "type": "requirement"
    },
    {
      "description": "",
      "id": "5f54cdfe-6f80-4088-be08-73f4ebb8c079",
      "kind": "requirement",
      "notes": "",
      "parent": null,
      "rank": 6,
      "sources": [
        "f22148f2-67b4-4338-b1c1-d0fded5bcece",
        "5968ec59-5380-47b6-a870-b357d0669948",
        "4c15c08d-4e45-4397-898f-361d6afb89f3",
        "a280cd89-df1f-46bd-a950-f4e02f5fc2e2",
        "01b2f952-84ad-441d-a4cb-ec739d80f58c"
      ],
      "status": "draft",
      "tags": [],
      "title": "The pump shall detect air in line and stop delivery within a time that limits the air volume delivered to a defined safe maximum",
      "type": "requirement"
    },
    {
      "description": "",
      "id": "db828c70-5c9f-4605-b765-e3d50dc47153",
      "kind": "requirement",
      "notes": "",
      "parent": null,
      "rank": 7,
      "sources": [
        "f22148f2-67b4-4338-b1c1-d0fded5bcece",
        "01b2f952-84ad-441d-a4cb-ec739d80f58c",
        "99000e35-ec95-4d6a-a765-3441b421d278"
      ],
      "status": "draft",
      "tags": [],
      "title": "The pump shall not allow silencing an air-in-line alarm and resume without a confirmation that the line was checked",
      "type": "requirement"
    },
    {
      "description": "",
      "id": "f84a37ba-d347-4d6a-9959-58e740ae5897",
      "kind": "requirement",
      "notes": "",
      "parent": null,
      "rank": 8,
      "sources": [
        "f519bfb2-e4cc-4aff-afcc-29b4afbb3516",
        "efd35576-8ab5-43b4-8ee4-e550677c60b0",
        "2ab254a8-9932-47ae-a14f-4f6dd702dc67",
        "0dbde01d-141d-459d-a556-ab9008be452c",
        "c5f2a054-2fe8-4040-8333-82d2d617e2d3"
      ],
      "status": "draft",
      "tags": [],
      "title": "The pump shall maintain delivered volume within the specified tolerance of the programmed rate over the set's rated life",
      "type": "requirement"
    },
    {
      "description": "",
      "id": "7a234942-1119-453c-9953-f1e034c98122",
      "kind": "requirement",
      "notes": "",
      "parent": null,
      "rank": 9,
      "sources": [
        "65bb5e15-bb60-4a47-a7ed-810de1bb77d7",
        "d10f3fe9-44ff-428f-9fa8-c06c0ae75fbc",
        "c5f2a054-2fe8-4040-8333-82d2d617e2d3",
        "478e4394-ac76-4f10-9afc-a92c0f9b3082"
      ],
      "status": "draft",
      "tags": [],
      "title": "The pump shall detect motor stall or flow deviation and alarm within a defined time",
      "type": "mitigation"
    },
    {
      "description": "",
      "id": "be7330c2-e879-40c1-8275-d8caa9350b32",
      "kind": "requirement",
      "notes": "",
      "parent": null,
      "rank": 10,
      "sources": [
        "f519bfb2-e4cc-4aff-afcc-29b4afbb3516",
        "6a1cfe2e-1dbc-4d39-adfd-f9f41d926599",
        "dd012017-c82d-4b7b-9df4-78925e1dc62d",
        "7c98096d-5ee0-4ae7-8a7e-1a1ba3848cbc"
      ],
      "status": "draft",
      "tags": [],
      "title": "The pump shall include a clamp position sensor and prevent free flow in all states in which delivery is not metered",
      "type": "requirement"
    },
    {
      "description": "",
      "id": "dc55a7be-a5a7-41b9-8b92-b8cec9636972",
      "kind": "requirement",
      "notes": "",
      "parent": null,
      "rank": 11,
      "sources": [
        "0515aa1d-6026-4a1f-8c9f-9c8ebfd4c793",
        "4a77ed83-7c1b-41cf-9b57-ff3d7c3b4112",
        "62331976-bdfb-4f46-9056-83ce26faf401",
        "afb6534d-bb1d-430e-9ead-6d58039b72dc"
      ],
      "status": "draft",
      "tags": [],
      "title": "The pump shall execute a stop command from its local interface within a specified time regardless of network activity or UI load",
      "type": "requirement"
    },
    {
      "description": "",
      "id": "66666263-0fb2-4e5c-8cde-fe0daa4504b5",
      "kind": "requirement",
      "notes": "",
      "parent": null,
      "rank": 12,
      "sources": [
        "0515aa1d-6026-4a1f-8c9f-9c8ebfd4c793",
        "f8717e86-0351-4ef5-b7ca-22dba30b661d"
      ],
      "status": "draft",
      "tags": [],
      "title": "The pump shall not resume delivery after a reset or power cycle without a new start command from a clinician",
      "type": "requirement"
    },
    {
      "description": "",
      "id": "0eb0b79d-416f-47bb-b23c-8d6c842e2235",
      "kind": "requirement",
      "notes": "",
      "parent": null,
      "rank": 13,
      "sources": [
        "f519bfb2-e4cc-4aff-afcc-29b4afbb3516",
        "84de1798-419f-4a67-8259-1d01955b9459",
        "1d527421-41b6-4841-9c49-997aace95c96"
      ],
      "status": "draft",
      "tags": [],
      "title": "The pump shall stop at the programmed VTBI and shall alarm when the container volume is expected to be exhausted",
      "type": "requirement"
    },
    {
      "description": "",
      "id": "53731a56-5552-45d7-9ffa-cd5c528badab",
      "kind": "requirement",
      "notes": "",
      "parent": null,
      "rank": 14,
      "sources": [
        "a9c94438-bc60-4956-9f4f-68eb4317384b",
        "d10f3fe9-44ff-428f-9fa8-c06c0ae75fbc",
        "2a344245-c577-42ae-b6a6-76ab08546714",
        "f9b47842-89bb-409a-8078-4dd073b8ae10",
        "65bb5e15-bb60-4a47-a7ed-810de1bb77d7"
      ],
      "status": "draft",
      "tags": [],
      "title": "The pump shall alert the clinician audibly and visually whenever delivery stops for any reason and shall escalate unacknowledged alarms to the nurse call system",
      "type": "requirement"
    },
    {
      "description": "",
      "id": "2a0a46d9-0c0e-48a5-b4d2-bc88e8798ce4",
      "kind": "requirement",
      "notes": "",
      "parent": null,
      "rank": 15,
      "sources": [
        "a9c94438-bc60-4956-9f4f-68eb4317384b",
        "b05e37c0-ce4b-48e0-8a29-37df877aaf6d"
      ],
      "status": "draft",
      "tags": [],
      "title": "The pump alarm volume shall not be settable below a minimum level, and changes shall be logged and require biomedical authorisation",
      "type": "requirement"
    },
    {
      "description": "",
      "id": "51852280-2b3d-4006-b725-c8d1f45d813b",
      "kind": "requirement",
      "notes": "",
      "parent": null,
      "rank": 16,
      "sources": [
        "7915b802-7bb0-4ae4-a068-bf22a8bebfde",
        "16486ce6-c93f-4589-98c9-72825ec6a38f",
        "030fe8e3-0746-4660-a315-251907b0e5dc",
        "b27434d6-96cb-48ea-8590-c6e3b66bd579"
      ],
      "status": "draft",
      "tags": [],
      "title": "The pump shall display the order status (active, modified, discontinued) and withdraw confirmation of orders that were modified or discontinued",
      "type": "requirement"
    },
    {
      "description": "",
      "id": "f897b266-0432-4ce9-93e9-252caf04a4b3",
      "kind": "requirement",
      "notes": "",
      "parent": null,
      "rank": 17,
      "sources": [
        "7915b802-7bb0-4ae4-a068-bf22a8bebfde",
        "23922809-83e0-4906-8ad9-3229c52dd7f4",
        "7e1d196b-7648-4511-bf7e-3473b84a5a06"
      ],
      "status": "draft",
      "tags": [],
      "title": "The integration server shall bind each order to a pump through a patient-to-pump association confirmed by barcode scan",
      "type": "mitigation"
    },
    {
      "description": "",
      "id": "438aaf61-48de-4154-b5ac-2993f5e92c17",
      "kind": "requirement",
      "notes": "",
      "parent": null,
      "rank": 18,
      "sources": [
        "0515aa1d-6026-4a1f-8c9f-9c8ebfd4c793",
        "16486ce6-c93f-4589-98c9-72825ec6a38f",
        "b23954ba-9de0-4eca-abd7-7ad1e027d09c",
        "8baa41c9-d1d3-46af-8f9e-8877982a4870",
        "57c4cda5-8f7e-4a79-a64f-656685150a49"
      ],
      "status": "draft",
      "tags": [],
      "title": "The integration server shall queue discontinuation or modification of orders for offline pumps and report delivery failure to the sender",
      "type": "requirement"
    },
    {
      "description": "",
      "id": "478aa3a5-761f-40c8-8ee0-6cd65fdc0261",
      "kind": "requirement",
      "notes": "",
      "parent": null,
      "rank": 19,
      "sources": [
        "759b9a24-525b-41ed-8a54-a5f69dd7013d",
        "063bb861-a386-4071-8145-c5912d63ccbc",
        "ad0b8e72-9c43-4a6f-91dd-8107f82cfca1",
        "36c79fcd-bf09-4ca9-b009-a3e61028ce02",
        "3e7abcce-022b-464c-af40-ff2fc2b72455",
        "83047864-4fe3-40cd-bdbd-a613b1adac6a",
        "38948e2f-cac8-4e5d-8382-0fc15881abe0",
        "d9dadd05-9a5b-4fd4-af0f-dafd23997979"
      ],
      "status": "draft",
      "tags": [],
      "title": "The pump shall authenticate every network peer using mutual TLS with unique per-device credentials",
      "type": "requirement"
    },
    {
      "description": "",
      "id": "fbe4a33e-6da4-499a-9a23-cdb158c6ddfc",
      "kind": "requirement",
      "notes": "",
      "parent": null,
      "rank": 20,
      "sources": [
        "759b9a24-525b-41ed-8a54-a5f69dd7013d",
        "36c79fcd-bf09-4ca9-b009-a3e61028ce02",
        "0a242ce2-4a3f-47b3-8f02-cec8017fd86b",
        "83047864-4fe3-40cd-bdbd-a613b1adac6a",
        "23343cde-98b5-4119-b5ec-3c3431ce5e2f"
      ],
      "status": "draft",
      "tags": [],
      "title": "The pump shall accept orders and remote commands only when signed or authenticated by an authorised role and bound to a fresh nonce or timestamp",
      "type": "requirement"
    },
    {
      "description": "",
      "id": "36abd13b-cd0c-48b1-9367-8319e34347d5",
      "kind": "requirement",
      "notes": "",
      "parent": null,
      "rank": 21,
      "sources": [
        "063bb861-a386-4071-8145-c5912d63ccbc",
        "f3c683be-af5b-4645-9400-3c4eb936ddb8",
        "fb9c27dd-72c8-4dc0-82a1-236fb989dec5",
        "6550d6e1-8aff-4c16-a80e-bb6f17b86943",
        "5994afd5-ce9e-471e-96d9-b51328159be1",
        "afd64ec6-1854-4bc6-9935-7eb124234037"
      ],
      "status": "draft",
      "tags": [],
      "title": "The pump shall verify the pharmacy signature and the version of every drug library and reject libraries that are unsigned, altered or older than the installed version",
      "type": "requirement"
    },
    {
      "description": "",
      "id": "2108a306-9a4b-40da-83e6-eb597b1c693f",
      "kind": "requirement",
      "notes": "",
      "parent": null,
      "rank": 22,
      "sources": [
        "f519bfb2-e4cc-4aff-afcc-29b4afbb3516",
        "53b36469-2180-428b-82c1-275cf4ee39f9",
        "e47b08f6-a76e-4f51-9bd2-613b6b0ffd0d",
        "afd64ec6-1854-4bc6-9935-7eb124234037",
        "ec000d59-02b5-430c-aaae-e4059e64bbbb"
      ],
      "status": "draft",
      "tags": [],
      "title": "The pump shall install a drug library or firmware only when no infusion is running, and shall keep the previous library on any installation failure",
      "type": "requirement"
    },
    {
      "description": "",
      "id": "62147064-7d2f-4f41-8204-61cf8166e6ed",
      "kind": "requirement",
      "notes": "",
      "parent": null,
      "rank": 23,
      "sources": [
        "579202e0-b406-4e12-bf2d-070cc6ea3d27",
        "3e98d71d-b41b-481e-be1b-a67135bf591d",
        "6550d6e1-8aff-4c16-a80e-bb6f17b86943",
        "00d6fe52-248c-4e5a-a0d7-dddf850adfdc"
      ],
      "status": "draft",
      "tags": [],
      "title": "The library authoring tool shall require unit-aware limit entry and a second-person approval, and the signing service shall sign only the approved content hash",
      "type": "requirement"
    },
    {
      "description": "",
      "id": "af5e3625-f42d-43e9-b7d5-f906b5d3b7d8",
      "kind": "requirement",
      "notes": "",
      "parent": null,
      "rank": 24,
      "sources": [
        "5ed9e501-0c20-4946-b9de-fb23b98a4455",
        "e240ee71-6a6b-4d83-ad5a-e555c2a9cee4",
        "7f65d2af-8589-4af7-a7f5-6ec33ca10d61"
      ],
      "status": "draft",
      "tags": [],
      "title": "The pump shall verify the manufacturer signature of firmware at installation and at every boot and shall refuse unsigned or older images",
      "type": "requirement"
    },
    {
      "description": "",
      "id": "b9081333-e533-4b87-875e-327ee889b741",
      "kind": "requirement",
      "notes": "",
      "parent": null,
      "rank": 25,
      "sources": [
        "5ed9e501-0c20-4946-b9de-fb23b98a4455",
        "e240ee71-6a6b-4d83-ad5a-e555c2a9cee4",
        "7f65d2af-8589-4af7-a7f5-6ec33ca10d61"
      ],
      "status": "draft",
      "tags": [],
      "title": "The pump service interface shall be disabled in clinical operation and require authenticated biomedical authorisation",
      "type": "requirement"
    },
    {
      "description": "",
      "id": "10d6f9a4-502e-4dd0-ad4b-275433a5a528",
      "kind": "requirement",
      "notes": "",
      "parent": null,
      "rank": 26,
      "sources": [
        "f519bfb2-e4cc-4aff-afcc-29b4afbb3516",
        "5ed9e501-0c20-4946-b9de-fb23b98a4455",
        "235d53ed-febd-4553-b939-472fb1219092",
        "ce700449-45d9-4dfe-a3bd-236a926e04af"
      ],
      "status": "draft",
      "tags": [],
      "title": "Biomedical engineering shall maintain an inventory of firmware and configuration versions per pump and track vendor safety notices",
      "type": "requirement"
    },
    {
      "description": "",
      "id": "0e57d14b-48e4-404c-a6f3-3e003637e82c",
      "kind": "requirement",
      "notes": "",
      "parent": null,
      "rank": 27,
      "sources": [
        "579202e0-b406-4e12-bf2d-070cc6ea3d27",
        "ce700449-45d9-4dfe-a3bd-236a926e04af"
      ],
      "status": "draft",
      "tags": [],
      "title": "The pump shall verify that a configuration profile matches its assigned care area before activation",
      "type": "requirement"
    },
    {
      "description": "",
      "id": "738c0a78-659b-4fcd-b4ba-093c58380abb",
      "kind": "requirement",
      "notes": "",
      "parent": null,
      "rank": 28,
      "sources": [
        "ad0b8e72-9c43-4a6f-91dd-8107f82cfca1",
        "3e7abcce-022b-464c-af40-ff2fc2b72455",
        "d9dadd05-9a5b-4fd4-af0f-dafd23997979"
      ],
      "status": "draft",
      "tags": [],
      "title": "The pump shall encrypt all network traffic that carries patient identifiers or orders",
      "type": "requirement"
    },
    {
      "description": "",
      "id": "603a63c4-b9c3-4b04-8863-05db57c4edbe",
      "kind": "requirement",
      "notes": "",
      "parent": null,
      "rank": 29,
      "sources": [
        "bad74044-f9db-45ad-95ec-63fbf620dac5",
        "011e1c25-9c11-429f-bedb-de70b8eede99",
        "4a77ed83-7c1b-41cf-9b57-ff3d7c3b4112",
        "afb6534d-bb1d-430e-9ead-6d58039b72dc"
      ],
      "status": "draft",
      "tags": [],
      "title": "The pump shall rate-limit and prioritise network handling so that motor control and alarm tasks are isolated from network processing",
      "type": "requirement"
    },
    {
      "description": "",
      "id": "c848f7d8-778e-413e-a2d2-9b931b8ba74a",
      "kind": "requirement",
      "notes": "",
      "parent": null,
      "rank": 30,
      "sources": [
        "bad74044-f9db-45ad-95ec-63fbf620dac5",
        "a9c94438-bc60-4956-9f4f-68eb4317384b",
        "57c4cda5-8f7e-4a79-a64f-656685150a49"
      ],
      "status": "draft",
      "tags": [],
      "title": "The pump shall continue all local infusion and alarm functions when the network is unavailable and shall show the connection status",
      "type": "requirement"
    },
    {
      "description": "",
      "id": "79333e4b-cec5-45c1-a421-a964f898525c",
      "kind": "requirement",
      "notes": "",
      "parent": null,
      "rank": 31,
      "sources": [
        "172b1aa0-a9c2-49f6-a370-4886daf4c856",
        "289152aa-cea3-4a7c-850f-c7b0497d3d36",
        "60fd6c4f-ddfb-4734-8fa1-ef3b6e1bb852",
        "f58b1be8-550a-4a03-9db9-dec98579b670",
        "83047864-4fe3-40cd-bdbd-a613b1adac6a"
      ],
      "status": "draft",
      "tags": [],
      "title": "The pump shall write a tamper-evident audit log of commands, overrides, library and firmware changes with the authenticated identity of the issuer, and upload it to the EHR when connected",
      "type": "requirement"
    },
    {
      "description": "",
      "id": "8fb8de26-0e12-4031-aec3-4c85f1728c4d",
      "kind": "requirement",
      "notes": "",
      "parent": null,
      "rank": 32,
      "sources": [
        "172b1aa0-a9c2-49f6-a370-4886daf4c856",
        "f58b1be8-550a-4a03-9db9-dec98579b670"
      ],
      "status": "draft",
      "tags": [],
      "title": "The gateway shall not use shared service accounts for remote commands and shall pass the individual issuer identity to the pump",
      "type": "requirement"
    },
    {
      "description": "",
      "id": "65f935dc-893e-4d3a-93b0-43d7c9700fa2",
      "kind": "requirement",
      "notes": "",
      "parent": null,
      "rank": 33,
      "sources": [
        "759b9a24-525b-41ed-8a54-a5f69dd7013d",
        "bad74044-f9db-45ad-95ec-63fbf620dac5",
        "36c79fcd-bf09-4ca9-b009-a3e61028ce02",
        "011e1c25-9c11-429f-bedb-de70b8eede99",
        "0a242ce2-4a3f-47b3-8f02-cec8017fd86b"
      ],
      "status": "draft",
      "tags": [],
      "title": "Hospital shall place infusion pumps in a dedicated network segment with allow-listed flows to the gateway and drug library server",
      "type": "mitigation"
    },
    {
      "description": "",
      "id": "1d188c2a-2f2d-41a2-97e7-d9d9e3db8b6e",
      "kind": "requirement",
      "notes": "",
      "parent": null,
      "rank": 34,
      "sources": [
        "289152aa-cea3-4a7c-850f-c7b0497d3d36",
        "60fd6c4f-ddfb-4734-8fa1-ef3b6e1bb852",
        "004fd58f-5c70-4a8a-8764-04d82364d619"
      ],
      "status": "draft",
      "tags": [],
      "title": "The pump shall report delivered volume and rate to the EHR at least every 5 minutes and on every state change so that the medication record reflects delivery",
      "type": "requirement"
    },
    {
      "description": "",
      "id": "468119b1-5b7e-46f6-a834-a4c5ee19dd5b",
      "kind": "requirement",
      "notes": "",
      "parent": null,
      "rank": 35,
      "sources": [
        "289152aa-cea3-4a7c-850f-c7b0497d3d36",
        "ffe399a5-b18b-44ae-ad8f-2171f23ded1e"
      ],
      "status": "draft",
      "tags": [],
      "title": "Hospital shall provide a downtime procedure for orders with second-person verification of transcribed infusions",
      "type": "mitigation"
    },
    {
      "about": [
        "0406fa5e-1d63-4c38-8689-5dea8b60033d"
      ],
      "description": "",
      "id": "d7dc749c-7f08-45dc-861b-f53365c5755c",
      "kind": "assumption",
      "notes": "",
      "parent": null,
      "rank": 0,
      "status": "draft",
      "tags": [],
      "title": "Nurses are trained on the pump model and perform the five-rights check before administration"
    },
    {
      "about": [
        "4da2f850-d318-4e39-8fa8-e28d94ee72cc",
        "49cc18ee-d79f-4aa6-86d8-bfa5f4d31978"
      ],
      "description": "",
      "id": "eaa98354-53d6-482f-9d08-2abd9d25cbaa",
      "kind": "assumption",
      "notes": "",
      "parent": null,
      "rank": 1,
      "status": "draft",
      "tags": [],
      "title": "A patient is connected to at most one pump per drug line and each pump infuses one patient at a time"
    },
    {
      "about": [
        "81adb4f9-8b5e-4bdb-b6cf-00153f6a07c1"
      ],
      "description": "",
      "id": "d86cf4ca-5bf7-4966-9bc1-5afedc223de6",
      "kind": "assumption",
      "notes": "",
      "parent": null,
      "rank": 2,
      "status": "draft",
      "tags": [],
      "title": "Pharmacy review of library content and orders is performed by a licensed pharmacist"
    },
    {
      "about": [
        "4da2f850-d318-4e39-8fa8-e28d94ee72cc",
        "d3824be9-5cd0-4f17-9a02-d504e4f1ba54"
      ],
      "description": "",
      "id": "d9968c96-353c-4a3e-a7d6-84bdc381f924",
      "kind": "assumption",
      "notes": "",
      "parent": null,
      "rank": 3,
      "status": "draft",
      "tags": [],
      "title": "The hospital network can be reached by adversaries (rogue devices, compromised workstations, guest Wi-Fi bleed-over) but physical access to the pump is partly controlled"
    },
    {
      "about": [
        "e9e6e367-f414-404a-ae99-417a73700337"
      ],
      "description": "",
      "id": "dea9dd0b-bce5-4ec7-97fe-0fd1bdc6e8af",
      "kind": "assumption",
      "notes": "",
      "parent": null,
      "rank": 4,
      "status": "draft",
      "tags": [],
      "title": "A decreased delivery to a patient not dependent on the drug (non life-sustaining infusion) is tolerable for a limited time, so a short stop does not require immediate harm mitigation"
    },
    {
      "about": [
        "5c622b8b-7ad8-4798-b057-409bab24dfe6",
        "44b0fe81-f49c-4d01-9b36-7a5ec155171f",
        "f25c7a98-ddb9-45af-a21c-1253107eace7"
      ],
      "description": "",
      "id": "5011143d-2ace-45d7-9afc-bc6948358bb5",
      "kind": "assumption",
      "notes": "",
      "parent": null,
      "rank": 5,
      "status": "draft",
      "tags": [],
      "title": "Instantaneous control actions (separate start, stop, program commands) have no stopped-too-soon / applied-too-long variant; duration effects are analysed for Deliver infusion"
    },
    {
      "about": [
        "6ac2510a-c21e-4fa6-8197-afa11953dcbd"
      ],
      "description": "",
      "id": "a282e74a-ac30-4c6d-81d8-1378b94e9e0a",
      "kind": "assumption",
      "notes": "",
      "parent": null,
      "rank": 6,
      "status": "draft",
      "tags": [],
      "title": "Not receiving an auto-programmed order is not unsafe because manual programming is always possible"
    },
    {
      "about": [
        "49cc18ee-d79f-4aa6-86d8-bfa5f4d31978",
        "494574d2-d12c-40b7-a9a1-3b7b9f546961"
      ],
      "description": "",
      "id": "6b31ee65-e2c8-481b-8771-a9efa9b30488",
      "kind": "assumption",
      "notes": "",
      "parent": null,
      "rank": 7,
      "status": "draft",
      "tags": [],
      "title": "Bedside monitoring of the patient (vital signs) is available for high-risk drugs and provides independent feedback of patient condition"
    },
    {
      "about": [
        "49cc18ee-d79f-4aa6-86d8-bfa5f4d31978"
      ],
      "description": "",
      "id": "58a938ad-488e-4285-8592-b94300423494",
      "kind": "assumption",
      "notes": "",
      "parent": null,
      "rank": 8,
      "status": "draft",
      "tags": [],
      "title": "Disposable sets are single-use, within shelf life and supplied by the manufacturer for this pump model"
    },
    {
      "attributes": [
        {
          "name": "weight",
          "type": "kg"
        },
        {
          "name": "allergies",
          "type": "list"
        },
        {
          "name": "renal function",
          "type": "enum"
        }
      ],
      "description": "Person receiving the infusion",
      "id": "8e9054bd-3496-44f2-b01a-121f51f7a43e",
      "kind": "entity",
      "notes": "",
      "operations": [],
      "parent": null,
      "rank": 0,
      "status": "draft",
      "tags": [],
      "title": "Patient"
    },
    {
      "attributes": [
        {
          "name": "drug",
          "type": "string"
        },
        {
          "name": "dose or rate",
          "type": "number"
        },
        {
          "name": "VTBI",
          "type": "mL"
        },
        {
          "name": "valid until",
          "type": "datetime"
        }
      ],
      "description": "Prescription entered by a physician and verified by pharmacy",
      "id": "7fac06a9-256e-4365-8e41-d4fe3e68868a",
      "kind": "entity",
      "notes": "",
      "operations": [
        "verify",
        "modify",
        "discontinue"
      ],
      "parent": null,
      "rank": 1,
      "status": "draft",
      "tags": [],
      "title": "Infusion order"
    },
    {
      "attributes": [
        {
          "name": "programmed rate",
          "type": "mL/h"
        },
        {
          "name": "VTBI",
          "type": "mL"
        },
        {
          "name": "volume infused",
          "type": "mL"
        }
      ],
      "description": "The running or programmed delivery of one drug to one patient",
      "id": "d935f343-1990-4e9b-90f3-f590cc03b504",
      "kind": "entity",
      "notes": "",
      "operations": [
        "start",
        "pause",
        "stop",
        "complete"
      ],
      "parent": null,
      "rank": 2,
      "status": "draft",
      "tags": [],
      "title": "Infusion"
    },
    {
      "attributes": [
        {
          "name": "drug",
          "type": "string"
        },
        {
          "name": "concentration",
          "type": "mg/mL"
        },
        {
          "name": "volume",
          "type": "mL"
        }
      ],
      "description": "Bag or syringe with the drug",
      "id": "178586ca-b3db-40f3-8c89-216f91405a1f",
      "kind": "entity",
      "notes": "",
      "operations": [],
      "parent": null,
      "rank": 3,
      "status": "draft",
      "tags": [],
      "title": "Drug container"
    },
    {
      "attributes": [
        {
          "name": "primed",
          "type": "bool"
        }
      ],
      "description": "Disposable set from container through pump to the patient's IV access",
      "id": "23c9daa9-c607-488e-9272-2f85f8b5f01c",
      "kind": "entity",
      "notes": "",
      "operations": [],
      "parent": null,
      "rank": 4,
      "status": "draft",
      "tags": [],
      "title": "Infusion line"
    },
    {
      "attributes": [
        {
          "name": "version",
          "type": "string"
        },
        {
          "name": "signature",
          "type": "bytes"
        }
      ],
      "description": "Pharmacy-approved set of drug entries with soft and hard limits per care area, distributed to the pumps",
      "id": "d035e022-0fcb-48ae-993d-2097935d4e5b",
      "kind": "entity",
      "notes": "",
      "operations": [
        "publish",
        "install"
      ],
      "parent": null,
      "rank": 5,
      "status": "draft",
      "tags": [],
      "title": "Drug library"
    },
    {
      "attributes": [
        {
          "name": "soft limits",
          "type": "range"
        },
        {
          "name": "hard limits",
          "type": "range"
        },
        {
          "name": "concentration",
          "type": "mg/mL"
        }
      ],
      "description": "Limits and defaults for one drug and care area",
      "id": "5a4002a6-4290-48b5-b31c-59dac9974cb0",
      "kind": "entity",
      "notes": "",
      "operations": [],
      "parent": null,
      "rank": 6,
      "status": "draft",
      "tags": [],
      "title": "Drug library entry"
    },
    {
      "attributes": [
        {
          "name": "firmware version",
          "type": "string"
        },
        {
          "name": "battery level",
          "type": "%"
        }
      ],
      "description": "Networked pump with controller, drive mechanism and sensors",
      "id": "9a30bfc3-c193-4fcf-8f2d-6cc1f73e1dc0",
      "kind": "entity",
      "notes": "",
      "operations": [
        "program",
        "start",
        "stop",
        "alarm"
      ],
      "parent": null,
      "rank": 7,
      "status": "draft",
      "tags": [],
      "title": "Infusion pump"
    },
    {
      "attributes": [
        {
          "name": "source",
          "type": "identity"
        },
        {
          "name": "timestamp",
          "type": "datetime"
        }
      ],
      "description": "Order, library update or remote command received by the pump over the network",
      "id": "a764600d-3437-4c1b-9d05-d437a4ae956a",
      "kind": "entity",
      "notes": "",
      "operations": [],
      "parent": null,
      "rank": 8,
      "status": "draft",
      "tags": [],
      "title": "Network command"
    },
    {
      "attributes": [
        {
          "name": "role",
          "type": "enum"
        }
      ],
      "description": "Nurse or physician",
      "id": "d6c6a2ec-10c2-43e7-8aa5-20e23d4278b9",
      "kind": "entity",
      "notes": "",
      "operations": [],
      "parent": null,
      "rank": 9,
      "status": "draft",
      "tags": [],
      "title": "Clinician"
    },
    {
      "description": "",
      "from": "8e9054bd-3496-44f2-b01a-121f51f7a43e",
      "fromCard": "1",
      "id": "695fdf8c-9fcf-436a-86c4-2f81a27f1baa",
      "kind": "relationship",
      "notes": "",
      "parent": null,
      "rank": 0,
      "status": "draft",
      "tags": [],
      "title": "has",
      "to": "7fac06a9-256e-4365-8e41-d4fe3e68868a",
      "toCard": "0..*"
    },
    {
      "description": "",
      "from": "7fac06a9-256e-4365-8e41-d4fe3e68868a",
      "fromCard": "1",
      "id": "fc416618-5921-45c9-b35e-cee11e3c84fc",
      "kind": "relationship",
      "notes": "",
      "parent": null,
      "rank": 1,
      "status": "draft",
      "tags": [],
      "title": "is realised by",
      "to": "d935f343-1990-4e9b-90f3-f590cc03b504",
      "toCard": "0..*"
    },
    {
      "description": "",
      "from": "d935f343-1990-4e9b-90f3-f590cc03b504",
      "fromCard": "1",
      "id": "d69ca446-360a-41bd-8cc7-007c719d7914",
      "kind": "relationship",
      "notes": "",
      "parent": null,
      "rank": 2,
      "status": "draft",
      "tags": [],
      "title": "draws from",
      "to": "178586ca-b3db-40f3-8c89-216f91405a1f",
      "toCard": "1"
    },
    {
      "description": "",
      "from": "d935f343-1990-4e9b-90f3-f590cc03b504",
      "fromCard": "1",
      "id": "759b89d4-a2b4-4fe5-be24-f2891b7a5601",
      "kind": "relationship",
      "notes": "",
      "parent": null,
      "rank": 3,
      "status": "draft",
      "tags": [],
      "title": "flows through",
      "to": "23c9daa9-c607-488e-9272-2f85f8b5f01c",
      "toCard": "1"
    },
    {
      "description": "",
      "from": "23c9daa9-c607-488e-9272-2f85f8b5f01c",
      "fromCard": "0..*",
      "id": "6caef948-3bd2-48de-b59a-13fe301795ee",
      "kind": "relationship",
      "notes": "",
      "parent": null,
      "rank": 4,
      "status": "draft",
      "tags": [],
      "title": "is connected to",
      "to": "8e9054bd-3496-44f2-b01a-121f51f7a43e",
      "toCard": "1"
    },
    {
      "description": "",
      "from": "d935f343-1990-4e9b-90f3-f590cc03b504",
      "fromCard": "0..1",
      "id": "999c2684-d2ae-4aac-9d4d-09885106ad25",
      "kind": "relationship",
      "notes": "",
      "parent": null,
      "rank": 5,
      "status": "draft",
      "tags": [],
      "title": "is run by",
      "to": "9a30bfc3-c193-4fcf-8f2d-6cc1f73e1dc0",
      "toCard": "1"
    },
    {
      "description": "",
      "from": "9a30bfc3-c193-4fcf-8f2d-6cc1f73e1dc0",
      "fromCard": "*",
      "id": "c9225206-f2f2-4452-8713-979e0b69cff2",
      "kind": "relationship",
      "notes": "",
      "parent": null,
      "rank": 6,
      "status": "draft",
      "tags": [],
      "title": "uses",
      "to": "d035e022-0fcb-48ae-993d-2097935d4e5b",
      "toCard": "1"
    },
    {
      "description": "",
      "from": "d035e022-0fcb-48ae-993d-2097935d4e5b",
      "fromCard": "1",
      "id": "36694773-b26e-488e-a299-9d53cad78943",
      "kind": "relationship",
      "notes": "",
      "parent": null,
      "rank": 7,
      "status": "draft",
      "tags": [],
      "title": "contains",
      "to": "5a4002a6-4290-48b5-b31c-59dac9974cb0",
      "toCard": "1..*"
    },
    {
      "description": "",
      "from": "9a30bfc3-c193-4fcf-8f2d-6cc1f73e1dc0",
      "fromCard": "1",
      "id": "b39bc219-3d9c-4444-90cc-7340e23c9fb1",
      "kind": "relationship",
      "notes": "",
      "parent": null,
      "rank": 8,
      "status": "draft",
      "tags": [],
      "title": "receives",
      "to": "a764600d-3437-4c1b-9d05-d437a4ae956a",
      "toCard": "0..*"
    },
    {
      "description": "",
      "from": "d6c6a2ec-10c2-43e7-8aa5-20e23d4278b9",
      "fromCard": "1..*",
      "id": "0c30bcbf-1b51-43b7-b09a-6320225d7f94",
      "kind": "relationship",
      "notes": "",
      "parent": null,
      "rank": 9,
      "status": "draft",
      "tags": [],
      "title": "operates",
      "to": "9a30bfc3-c193-4fcf-8f2d-6cc1f73e1dc0",
      "toCard": "0..*"
    },
    {
      "description": "",
      "id": "bf706af0-b173-4288-b82a-a8fe0b2b80e2",
      "kind": "variable",
      "notes": "",
      "parent": "178586ca-b3db-40f3-8c89-216f91405a1f",
      "rank": 0,
      "states": [
        "matches order",
        "wrong drug",
        "wrong concentration"
      ],
      "status": "draft",
      "tags": [],
      "title": "Drug in container vs order"
    },
    {
      "description": "",
      "id": "9b3cf8a5-17c8-4632-95f5-008149b512d3",
      "kind": "variable",
      "notes": "",
      "parent": "178586ca-b3db-40f3-8c89-216f91405a1f",
      "rank": 1,
      "states": [
        "sufficient",
        "nearly empty",
        "empty"
      ],
      "status": "draft",
      "tags": [],
      "title": "Container volume"
    },
    {
      "description": "",
      "id": "4f7ba934-6d57-4bb2-bcd4-a99666311862",
      "kind": "variable",
      "notes": "",
      "parent": "23c9daa9-c607-488e-9272-2f85f8b5f01c",
      "rank": 0,
      "states": [
        "none",
        "present"
      ],
      "status": "draft",
      "tags": [],
      "title": "Air in line"
    },
    {
      "description": "",
      "id": "1cfb2aeb-05bc-49e5-b5e1-903a04c47e44",
      "kind": "variable",
      "notes": "",
      "parent": "23c9daa9-c607-488e-9272-2f85f8b5f01c",
      "rank": 1,
      "states": [
        "clear",
        "occluded",
        "free-flow possible"
      ],
      "status": "draft",
      "tags": [],
      "title": "Line flow path"
    },
    {
      "description": "",
      "id": "4720e3df-e311-4e05-becf-927672affee8",
      "kind": "variable",
      "notes": "",
      "parent": "23c9daa9-c607-488e-9272-2f85f8b5f01c",
      "rank": 2,
      "states": [
        "primed",
        "not primed"
      ],
      "status": "draft",
      "tags": [],
      "title": "Line priming"
    },
    {
      "description": "",
      "id": "4bbceeaf-aa7b-47f1-b4c0-c519e03e596b",
      "kind": "variable",
      "notes": "",
      "parent": "7fac06a9-256e-4365-8e41-d4fe3e68868a",
      "rank": 0,
      "states": [
        "active",
        "modified",
        "discontinued",
        "expired"
      ],
      "status": "draft",
      "tags": [],
      "title": "Order status"
    },
    {
      "description": "",
      "id": "fc910f0f-c42c-4cb5-a22d-e13086c0968d",
      "kind": "variable",
      "notes": "",
      "parent": "8e9054bd-3496-44f2-b01a-121f51f7a43e",
      "rank": 0,
      "states": [
        "stable",
        "deteriorating",
        "adverse reaction to drug",
        "critical"
      ],
      "status": "draft",
      "tags": [],
      "title": "Patient condition"
    },
    {
      "description": "",
      "id": "aa65b47e-7666-4c61-8cad-f38f22a37754",
      "kind": "variable",
      "notes": "",
      "parent": "8e9054bd-3496-44f2-b01a-121f51f7a43e",
      "rank": 1,
      "states": [
        "matches infusion",
        "does not match infusion"
      ],
      "status": "draft",
      "tags": [],
      "title": "Patient identity vs infusion"
    },
    {
      "description": "",
      "id": "781029c3-eced-4896-861a-c99b3ad1dc45",
      "kind": "variable",
      "notes": "",
      "parent": "8e9054bd-3496-44f2-b01a-121f51f7a43e",
      "rank": 2,
      "states": [
        "patent",
        "infiltrated or extravasated",
        "dislodged"
      ],
      "status": "draft",
      "tags": [],
      "title": "IV access site"
    },
    {
      "description": "",
      "id": "0ee980f7-3fb2-4685-854e-bcaf7173c453",
      "kind": "variable",
      "notes": "",
      "parent": "9a30bfc3-c193-4fcf-8f2d-6cc1f73e1dc0",
      "rank": 0,
      "states": [
        "no alarm",
        "alarm active",
        "alarm silenced"
      ],
      "status": "draft",
      "tags": [],
      "title": "Alarm state"
    },
    {
      "description": "",
      "id": "b9ca3169-93f2-4748-bcd6-57f6f2adc3c4",
      "kind": "variable",
      "notes": "",
      "parent": "9a30bfc3-c193-4fcf-8f2d-6cc1f73e1dc0",
      "rank": 1,
      "states": [
        "adequate",
        "low",
        "depleted"
      ],
      "status": "draft",
      "tags": [],
      "title": "Battery state"
    },
    {
      "description": "",
      "id": "3257598a-5678-43b5-83a1-64a3161ba3ec",
      "kind": "variable",
      "notes": "",
      "parent": "9a30bfc3-c193-4fcf-8f2d-6cc1f73e1dc0",
      "rank": 2,
      "states": [
        "released",
        "unreleased or altered"
      ],
      "status": "draft",
      "tags": [],
      "title": "Firmware and configuration"
    },
    {
      "description": "",
      "id": "92ae7b2a-ef35-4a35-bc07-4c0ad647ba91",
      "kind": "variable",
      "notes": "",
      "parent": "9a30bfc3-c193-4fcf-8f2d-6cc1f73e1dc0",
      "rank": 3,
      "states": [
        "connected",
        "disconnected"
      ],
      "status": "draft",
      "tags": [],
      "title": "Network connection"
    },
    {
      "description": "",
      "id": "1efded7b-ba06-46c7-8939-7008a6e3bd34",
      "kind": "variable",
      "notes": "",
      "parent": "a764600d-3437-4c1b-9d05-d437a4ae956a",
      "rank": 0,
      "states": [
        "authenticated and authorised",
        "unauthenticated",
        "authenticated but not authorised",
        "replayed"
      ],
      "status": "draft",
      "tags": [],
      "title": "Command source"
    },
    {
      "description": "",
      "id": "f1587a1a-a3e9-417c-af45-1e4fba063344",
      "kind": "variable",
      "notes": "",
      "parent": "d035e022-0fcb-48ae-993d-2097935d4e5b",
      "rank": 0,
      "states": [
        "current and approved",
        "outdated",
        "unapproved or altered"
      ],
      "status": "draft",
      "tags": [],
      "title": "Library status"
    },
    {
      "description": "",
      "id": "4f98718a-4da7-4539-b738-3cb6ace1bfff",
      "kind": "variable",
      "notes": "",
      "parent": "d935f343-1990-4e9b-90f3-f590cc03b504",
      "rank": 0,
      "states": [
        "not started",
        "running",
        "paused",
        "stopped",
        "completed"
      ],
      "status": "draft",
      "tags": [],
      "title": "Delivery state"
    },
    {
      "description": "",
      "id": "280f18b2-1c6c-43e0-929d-94baacf13edd",
      "kind": "variable",
      "notes": "",
      "parent": "d935f343-1990-4e9b-90f3-f590cc03b504",
      "rank": 1,
      "states": [
        "below order",
        "matches order",
        "above order"
      ],
      "status": "draft",
      "tags": [],
      "title": "Delivery rate vs order"
    },
    {
      "description": "",
      "id": "fd3d7d80-9163-4d04-9e9e-13e5178c6a54",
      "kind": "variable",
      "notes": "",
      "parent": "d935f343-1990-4e9b-90f3-f590cc03b504",
      "rank": 2,
      "states": [
        "match order",
        "differ from order"
      ],
      "status": "draft",
      "tags": [],
      "title": "Programmed values vs order"
    },
    {
      "description": "",
      "id": "edbe2c1f-13bd-4412-afca-c520f753d35c",
      "kind": "variable",
      "notes": "",
      "parent": "d935f343-1990-4e9b-90f3-f590cc03b504",
      "rank": 3,
      "states": [
        "within soft limits",
        "above soft limit",
        "above hard limit",
        "below soft limit"
      ],
      "status": "draft",
      "tags": [],
      "title": "Rate vs library limits"
    },
    {
      "description": "",
      "entity": "d6c6a2ec-10c2-43e7-8aa5-20e23d4278b9",
      "id": "61d27efd-ec59-48b7-8d8a-6fa0f690d96d",
      "kind": "node",
      "notes": "",
      "nudge": null,
      "parent": null,
      "processModel": [
        "4bbceeaf-aa7b-47f1-b4c0-c519e03e596b",
        "fc910f0f-c42c-4cb5-a22d-e13086c0968d",
        "4f98718a-4da7-4539-b738-3cb6ace1bfff"
      ],
      "rank": 0,
      "role": "controller",
      "status": "draft",
      "tags": [],
      "tall": 0,
      "title": "Physician",
      "wide": 0
    },
    {
      "description": "CPOE, eMAR and the pump integration gateway",
      "entity": null,
      "id": "22a8e334-b3bc-4dc0-a5e6-cdea605167b7",
      "kind": "node",
      "notes": "",
      "nudge": null,
      "parent": null,
      "processModel": [
        "4bbceeaf-aa7b-47f1-b4c0-c519e03e596b",
        "4f98718a-4da7-4539-b738-3cb6ace1bfff",
        "fd3d7d80-9163-4d04-9e9e-13e5178c6a54"
      ],
      "rank": 1,
      "role": "controller",
      "status": "draft",
      "tags": [],
      "tall": 0,
      "title": "EHR / order integration server",
      "wide": 0
    },
    {
      "description": "Pharmacist verification and drug library authoring",
      "entity": null,
      "id": "81adb4f9-8b5e-4bdb-b6cf-00153f6a07c1",
      "kind": "node",
      "notes": "",
      "nudge": null,
      "parent": null,
      "processModel": [
        "4bbceeaf-aa7b-47f1-b4c0-c519e03e596b",
        "f1587a1a-a3e9-417c-af45-1e4fba063344"
      ],
      "rank": 2,
      "role": "controller",
      "status": "draft",
      "tags": [],
      "tall": 0,
      "title": "Pharmacy information system",
      "wide": 0
    },
    {
      "description": "Signs and distributes drug library versions to pumps",
      "entity": null,
      "id": "aa8189fc-7a4a-410d-8f0c-7c05a5ddb7b1",
      "kind": "node",
      "notes": "",
      "nudge": null,
      "parent": null,
      "processModel": [
        "f1587a1a-a3e9-417c-af45-1e4fba063344"
      ],
      "rank": 3,
      "role": "controller",
      "status": "draft",
      "tags": [],
      "tall": 0,
      "title": "Drug library server",
      "wide": 0
    },
    {
      "description": "",
      "entity": "d6c6a2ec-10c2-43e7-8aa5-20e23d4278b9",
      "id": "0406fa5e-1d63-4c38-8689-5dea8b60033d",
      "kind": "node",
      "notes": "",
      "nudge": null,
      "parent": null,
      "processModel": [
        "4f98718a-4da7-4539-b738-3cb6ace1bfff",
        "280f18b2-1c6c-43e0-929d-94baacf13edd",
        "bf706af0-b173-4288-b82a-a8fe0b2b80e2",
        "aa65b47e-7666-4c61-8cad-f38f22a37754",
        "fc910f0f-c42c-4cb5-a22d-e13086c0968d",
        "0ee980f7-3fb2-4685-854e-bcaf7173c453",
        "4f7ba934-6d57-4bb2-bcd4-a99666311862",
        "4720e3df-e311-4e05-becf-927672affee8",
        "781029c3-eced-4896-861a-c99b3ad1dc45",
        "9b3cf8a5-17c8-4632-95f5-008149b512d3",
        "4bbceeaf-aa7b-47f1-b4c0-c519e03e596b"
      ],
      "rank": 4,
      "role": "controller",
      "status": "draft",
      "tags": [],
      "tall": 0,
      "title": "Nurse",
      "wide": 0
    },
    {
      "description": "",
      "entity": null,
      "id": "7beaff2c-b9a3-4c32-a374-d303542934fb",
      "kind": "node",
      "notes": "",
      "nudge": null,
      "parent": null,
      "processModel": [
        "3257598a-5678-43b5-83a1-64a3161ba3ec",
        "f1587a1a-a3e9-417c-af45-1e4fba063344"
      ],
      "rank": 5,
      "role": "controller",
      "status": "draft",
      "tags": [],
      "tall": 0,
      "title": "Biomedical engineering",
      "wide": 0
    },
    {
      "description": "Pump software with drive mechanism, air-in-line/pressure sensors, barcode scanner, UI and network interface",
      "entity": "9a30bfc3-c193-4fcf-8f2d-6cc1f73e1dc0",
      "id": "4da2f850-d318-4e39-8fa8-e28d94ee72cc",
      "kind": "node",
      "notes": "",
      "nudge": null,
      "parent": null,
      "processModel": [
        "fd3d7d80-9163-4d04-9e9e-13e5178c6a54",
        "edbe2c1f-13bd-4412-afca-c520f753d35c",
        "4f98718a-4da7-4539-b738-3cb6ace1bfff",
        "280f18b2-1c6c-43e0-929d-94baacf13edd",
        "4f7ba934-6d57-4bb2-bcd4-a99666311862",
        "1cfb2aeb-05bc-49e5-b5e1-903a04c47e44",
        "9b3cf8a5-17c8-4632-95f5-008149b512d3",
        "f1587a1a-a3e9-417c-af45-1e4fba063344",
        "b9ca3169-93f2-4748-bcd6-57f6f2adc3c4",
        "92ae7b2a-ef35-4a35-bc07-4c0ad647ba91",
        "1efded7b-ba06-46c7-8939-7008a6e3bd34",
        "0ee980f7-3fb2-4685-854e-bcaf7173c453",
        "aa65b47e-7666-4c61-8cad-f38f22a37754",
        "bf706af0-b173-4288-b82a-a8fe0b2b80e2"
      ],
      "rank": 6,
      "role": "controller",
      "status": "draft",
      "tags": [],
      "tall": 0,
      "title": "Infusion pump controller",
      "wide": 0
    },
    {
      "description": "",
      "entity": "8e9054bd-3496-44f2-b01a-121f51f7a43e",
      "id": "49cc18ee-d79f-4aa6-86d8-bfa5f4d31978",
      "kind": "node",
      "notes": "",
      "nudge": null,
      "parent": null,
      "processModel": [],
      "rank": 7,
      "role": "process",
      "status": "draft",
      "tags": [],
      "tall": 0,
      "title": "Patient (with drug container and infusion line)",
      "wide": 0
    },
    {
      "actuator": "",
      "bend": null,
      "description": "Physician enters, modifies or discontinues an infusion order (drug, dose, rate, duration)",
      "duration": "instantaneous",
      "from": "61d27efd-ec59-48b7-8d8a-6fa0f690d96d",
      "id": "9d72f43f-3eda-4bf8-bb87-585aa4d26535",
      "kind": "ca",
      "labelShift": null,
      "notApplicable": [],
      "notes": "",
      "operation": "",
      "parent": null,
      "rank": 0,
      "status": "draft",
      "tags": [],
      "title": "Enter infusion order",
      "to": "22a8e334-b3bc-4dc0-a5e6-cdea605167b7"
    },
    {
      "actuator": "",
      "bend": null,
      "description": "Pharmacist verifies the order against patient data and releases it for administration",
      "duration": "instantaneous",
      "from": "81adb4f9-8b5e-4bdb-b6cf-00153f6a07c1",
      "id": "c62fb9c2-83d6-4214-904b-672b79d135a0",
      "kind": "ca",
      "labelShift": null,
      "notApplicable": [],
      "notes": "",
      "operation": "",
      "parent": null,
      "rank": 1,
      "status": "draft",
      "tags": [],
      "title": "Verify and release order",
      "to": "22a8e334-b3bc-4dc0-a5e6-cdea605167b7"
    },
    {
      "actuator": "",
      "bend": null,
      "description": "Pharmacy approves a new drug library version for distribution",
      "duration": "instantaneous",
      "from": "81adb4f9-8b5e-4bdb-b6cf-00153f6a07c1",
      "id": "2f0145b2-34f3-499a-b1fe-3130ece33ef0",
      "kind": "ca",
      "labelShift": null,
      "notApplicable": [],
      "notes": "",
      "operation": "",
      "parent": null,
      "rank": 2,
      "status": "draft",
      "tags": [],
      "title": "Publish drug library version",
      "to": "aa8189fc-7a4a-410d-8f0c-7c05a5ddb7b1"
    },
    {
      "actuator": "Library update service",
      "bend": null,
      "description": "Signed drug library is pushed over the network to the pump",
      "duration": "instantaneous",
      "from": "aa8189fc-7a4a-410d-8f0c-7c05a5ddb7b1",
      "id": "1bf9badd-f5ea-4e67-ac39-860da719b875",
      "kind": "ca",
      "labelShift": null,
      "notApplicable": [],
      "notes": "",
      "operation": "",
      "parent": null,
      "rank": 3,
      "status": "draft",
      "tags": [],
      "title": "Distribute drug library",
      "to": "4da2f850-d318-4e39-8fa8-e28d94ee72cc"
    },
    {
      "actuator": "Integration gateway",
      "bend": null,
      "description": "Auto-programming: verified order parameters are sent to the pump for nurse confirmation",
      "duration": "instantaneous",
      "from": "22a8e334-b3bc-4dc0-a5e6-cdea605167b7",
      "id": "6ac2510a-c21e-4fa6-8197-afa11953dcbd",
      "kind": "ca",
      "labelShift": null,
      "notApplicable": [
        {
          "guide": "not-provided",
          "reason": "The nurse can always program the pump manually (CA-6); not receiving an auto-programmed order is not unsafe by itself"
        }
      ],
      "notes": "",
      "operation": "",
      "parent": null,
      "rank": 4,
      "status": "draft",
      "tags": [],
      "title": "Send order to pump",
      "to": "4da2f850-d318-4e39-8fa8-e28d94ee72cc"
    },
    {
      "actuator": "Touchscreen / keypad",
      "bend": null,
      "description": "Nurse selects drug library entry and enters or confirms rate, dose and VTBI",
      "duration": "instantaneous",
      "from": "0406fa5e-1d63-4c38-8689-5dea8b60033d",
      "id": "661a4029-b0c0-4f68-bffd-f13a0cfc763d",
      "kind": "ca",
      "labelShift": null,
      "notApplicable": [],
      "notes": "",
      "operation": "",
      "parent": null,
      "rank": 5,
      "status": "draft",
      "tags": [],
      "title": "Program infusion",
      "to": "4da2f850-d318-4e39-8fa8-e28d94ee72cc"
    },
    {
      "actuator": "Start key",
      "bend": null,
      "description": "",
      "duration": "instantaneous",
      "from": "0406fa5e-1d63-4c38-8689-5dea8b60033d",
      "id": "5c622b8b-7ad8-4798-b057-409bab24dfe6",
      "kind": "ca",
      "labelShift": null,
      "notApplicable": [],
      "notes": "",
      "operation": "",
      "parent": null,
      "rank": 6,
      "status": "draft",
      "tags": [],
      "title": "Start infusion",
      "to": "4da2f850-d318-4e39-8fa8-e28d94ee72cc"
    },
    {
      "actuator": "Stop key",
      "bend": null,
      "description": "",
      "duration": "instantaneous",
      "from": "0406fa5e-1d63-4c38-8689-5dea8b60033d",
      "id": "44b0fe81-f49c-4d01-9b36-7a5ec155171f",
      "kind": "ca",
      "labelShift": null,
      "notApplicable": [],
      "notes": "",
      "operation": "",
      "parent": null,
      "rank": 7,
      "status": "draft",
      "tags": [],
      "title": "Stop or pause infusion",
      "to": "4da2f850-d318-4e39-8fa8-e28d94ee72cc"
    },
    {
      "actuator": "Alarm key",
      "bend": null,
      "description": "",
      "duration": "instantaneous",
      "from": "0406fa5e-1d63-4c38-8689-5dea8b60033d",
      "id": "d1d5c9c7-b57c-44ec-b3b8-2ee0db28bb69",
      "kind": "ca",
      "labelShift": null,
      "notApplicable": [
        {
          "guide": "too-early-late",
          "reason": "A late acknowledgement is equivalent to not providing it within the response time (covered by the not-provided UCA)"
        }
      ],
      "notes": "",
      "operation": "",
      "parent": null,
      "rank": 8,
      "status": "draft",
      "tags": [],
      "title": "Acknowledge or silence alarm",
      "to": "4da2f850-d318-4e39-8fa8-e28d94ee72cc"
    },
    {
      "actuator": "",
      "bend": null,
      "description": "Nurse primes the set, removes air and connects it to the patient's IV access",
      "duration": "instantaneous",
      "from": "0406fa5e-1d63-4c38-8689-5dea8b60033d",
      "id": "6d22597e-8f1e-47be-bf84-0004995212c7",
      "kind": "ca",
      "labelShift": null,
      "notApplicable": [
        {
          "guide": "too-early-late",
          "reason": "Timing of the connection is covered by the preconditions in the provided UCAs (primed, air-free, correct patient) and by CA-7 start preconditions"
        }
      ],
      "notes": "",
      "operation": "",
      "parent": null,
      "rank": 9,
      "status": "draft",
      "tags": [],
      "title": "Connect primed infusion line to patient",
      "to": "49cc18ee-d79f-4aa6-86d8-bfa5f4d31978"
    },
    {
      "actuator": "Peristaltic drive mechanism",
      "bend": null,
      "description": "Pump drives the drug through the line at the programmed rate until VTBI is reached",
      "duration": "continuous",
      "from": "4da2f850-d318-4e39-8fa8-e28d94ee72cc",
      "id": "f25c7a98-ddb9-45af-a21c-1253107eace7",
      "kind": "ca",
      "labelShift": null,
      "notApplicable": [],
      "notes": "",
      "operation": "",
      "parent": null,
      "rank": 10,
      "status": "draft",
      "tags": [],
      "title": "Deliver infusion",
      "to": "49cc18ee-d79f-4aa6-86d8-bfa5f4d31978"
    },
    {
      "actuator": "Drive motor brake and clamp",
      "bend": null,
      "description": "Pump halts the drive and closes the anti-free-flow clamp",
      "duration": "instantaneous",
      "from": "4da2f850-d318-4e39-8fa8-e28d94ee72cc",
      "id": "98e450a9-f6e4-45e2-ab96-7964aabad800",
      "kind": "ca",
      "labelShift": null,
      "notApplicable": [],
      "notes": "",
      "operation": "",
      "parent": null,
      "rank": 11,
      "status": "draft",
      "tags": [],
      "title": "Stop delivery and close line clamp",
      "to": "49cc18ee-d79f-4aa6-86d8-bfa5f4d31978"
    },
    {
      "actuator": "Service interface / network update",
      "bend": null,
      "description": "",
      "duration": "instantaneous",
      "from": "7beaff2c-b9a3-4c32-a374-d303542934fb",
      "id": "cc3aa52a-cebb-4d95-8ef0-c9db71f027be",
      "kind": "ca",
      "labelShift": null,
      "notApplicable": [
        {
          "guide": "too-early-late",
          "reason": "Timing relative to infusion use is covered by the provided-while-running UCA; urgency of updates by not-provided"
        }
      ],
      "notes": "",
      "operation": "",
      "parent": null,
      "rank": 12,
      "status": "draft",
      "tags": [],
      "title": "Install firmware and configuration",
      "to": "4da2f850-d318-4e39-8fa8-e28d94ee72cc"
    },
    {
      "actuator": "Integration gateway",
      "bend": null,
      "description": "Authorised remote user or system stops or pauses an infusion from the EHR",
      "duration": "instantaneous",
      "from": "22a8e334-b3bc-4dc0-a5e6-cdea605167b7",
      "id": "3d94a520-918e-43e5-a46e-bff899273922",
      "kind": "ca",
      "labelShift": null,
      "notApplicable": [],
      "notes": "",
      "operation": "",
      "parent": null,
      "rank": 13,
      "status": "draft",
      "tags": [],
      "title": "Send remote stop command",
      "to": "4da2f850-d318-4e39-8fa8-e28d94ee72cc"
    },
    {
      "bend": null,
      "description": "",
      "from": "4da2f850-d318-4e39-8fa8-e28d94ee72cc",
      "id": "8a2ddfa8-1454-4be3-ba5b-35efdb775381",
      "kind": "feedback",
      "labelShift": null,
      "notes": "",
      "parent": null,
      "rank": 0,
      "sensor": "Air-in-line and pressure sensors, display and alarm speaker",
      "status": "draft",
      "tags": [],
      "title": "Infusion status, alarms and prompts",
      "to": "0406fa5e-1d63-4c38-8689-5dea8b60033d",
      "variables": [
        "4f98718a-4da7-4539-b738-3cb6ace1bfff",
        "280f18b2-1c6c-43e0-929d-94baacf13edd",
        "9b3cf8a5-17c8-4632-95f5-008149b512d3",
        "4f7ba934-6d57-4bb2-bcd4-a99666311862",
        "1cfb2aeb-05bc-49e5-b5e1-903a04c47e44",
        "0ee980f7-3fb2-4685-854e-bcaf7173c453",
        "b9ca3169-93f2-4748-bcd6-57f6f2adc3c4",
        "92ae7b2a-ef35-4a35-bc07-4c0ad647ba91"
      ]
    },
    {
      "bend": null,
      "description": "",
      "from": "49cc18ee-d79f-4aa6-86d8-bfa5f4d31978",
      "id": "494574d2-d12c-40b7-a9a1-3b7b9f546961",
      "kind": "feedback",
      "labelShift": null,
      "notes": "",
      "parent": null,
      "rank": 1,
      "sensor": "Bedside monitor and clinical observation",
      "status": "draft",
      "tags": [],
      "title": "Patient observations",
      "to": "0406fa5e-1d63-4c38-8689-5dea8b60033d",
      "variables": [
        "fc910f0f-c42c-4cb5-a22d-e13086c0968d",
        "781029c3-eced-4896-861a-c99b3ad1dc45"
      ]
    },
    {
      "bend": null,
      "description": "",
      "from": "4da2f850-d318-4e39-8fa8-e28d94ee72cc",
      "id": "cef66363-ad11-4854-9ebc-7bc89a4cab09",
      "kind": "feedback",
      "labelShift": null,
      "notes": "",
      "parent": null,
      "rank": 2,
      "sensor": "Pump event logger",
      "status": "draft",
      "tags": [],
      "title": "Infusion status and events",
      "to": "22a8e334-b3bc-4dc0-a5e6-cdea605167b7",
      "variables": [
        "4f98718a-4da7-4539-b738-3cb6ace1bfff",
        "280f18b2-1c6c-43e0-929d-94baacf13edd",
        "fd3d7d80-9163-4d04-9e9e-13e5178c6a54"
      ]
    },
    {
      "bend": null,
      "description": "",
      "from": "22a8e334-b3bc-4dc0-a5e6-cdea605167b7",
      "id": "1f3f22c7-1b71-4fb4-a57d-25f1ccd4f53b",
      "kind": "feedback",
      "labelShift": null,
      "notes": "",
      "parent": null,
      "rank": 3,
      "sensor": "",
      "status": "draft",
      "tags": [],
      "title": "Order and administration status",
      "to": "61d27efd-ec59-48b7-8d8a-6fa0f690d96d",
      "variables": [
        "4bbceeaf-aa7b-47f1-b4c0-c519e03e596b",
        "4f98718a-4da7-4539-b738-3cb6ace1bfff"
      ]
    },
    {
      "bend": null,
      "description": "",
      "from": "22a8e334-b3bc-4dc0-a5e6-cdea605167b7",
      "id": "38dc716d-d3db-4b09-a2bd-60bbe20a70a9",
      "kind": "feedback",
      "labelShift": null,
      "notes": "",
      "parent": null,
      "rank": 4,
      "sensor": "",
      "status": "draft",
      "tags": [],
      "title": "Order status for administration",
      "to": "0406fa5e-1d63-4c38-8689-5dea8b60033d",
      "variables": [
        "4bbceeaf-aa7b-47f1-b4c0-c519e03e596b"
      ]
    },
    {
      "bend": null,
      "description": "",
      "from": "4da2f850-d318-4e39-8fa8-e28d94ee72cc",
      "id": "1fe9119a-a97b-4dd6-a21f-1f912c486d7a",
      "kind": "feedback",
      "labelShift": null,
      "notes": "",
      "parent": null,
      "rank": 5,
      "sensor": "Library version check",
      "status": "draft",
      "tags": [],
      "title": "Library installation and compliance report",
      "to": "aa8189fc-7a4a-410d-8f0c-7c05a5ddb7b1",
      "variables": [
        "f1587a1a-a3e9-417c-af45-1e4fba063344"
      ]
    },
    {
      "bend": null,
      "description": "",
      "from": "aa8189fc-7a4a-410d-8f0c-7c05a5ddb7b1",
      "id": "68586690-53db-413e-85ae-69183529667e",
      "kind": "feedback",
      "labelShift": null,
      "notes": "",
      "parent": null,
      "rank": 6,
      "sensor": "",
      "status": "draft",
      "tags": [],
      "title": "Library distribution status",
      "to": "81adb4f9-8b5e-4bdb-b6cf-00153f6a07c1",
      "variables": [
        "f1587a1a-a3e9-417c-af45-1e4fba063344"
      ]
    },
    {
      "bend": null,
      "description": "",
      "from": "4da2f850-d318-4e39-8fa8-e28d94ee72cc",
      "id": "562f1b86-dffd-4bc7-93bf-bc90636a0494",
      "kind": "feedback",
      "labelShift": null,
      "notes": "",
      "parent": null,
      "rank": 7,
      "sensor": "Self-test and integrity check",
      "status": "draft",
      "tags": [],
      "title": "Device status and firmware inventory",
      "to": "7beaff2c-b9a3-4c32-a374-d303542934fb",
      "variables": [
        "3257598a-5678-43b5-83a1-64a3161ba3ec",
        "b9ca3169-93f2-4748-bcd6-57f6f2adc3c4"
      ]
    },
    {
      "bend": null,
      "description": "",
      "from": "49cc18ee-d79f-4aa6-86d8-bfa5f4d31978",
      "id": "3eab7a46-7598-4b03-8a91-caa40c4cfa93",
      "kind": "feedback",
      "labelShift": null,
      "notes": "",
      "parent": null,
      "rank": 8,
      "sensor": "Pressure sensor and ultrasonic air-in-line sensor",
      "status": "draft",
      "tags": [],
      "title": "Line pressure and air detection",
      "to": "4da2f850-d318-4e39-8fa8-e28d94ee72cc",
      "variables": [
        "4f7ba934-6d57-4bb2-bcd4-a99666311862",
        "1cfb2aeb-05bc-49e5-b5e1-903a04c47e44"
      ]
    },
    {
      "bend": null,
      "description": "",
      "from": "49cc18ee-d79f-4aa6-86d8-bfa5f4d31978",
      "id": "8f86c101-f4bc-4c25-9cf9-0b976f20113a",
      "kind": "feedback",
      "labelShift": null,
      "notes": "",
      "parent": null,
      "rank": 9,
      "sensor": "Barcode scanner",
      "status": "draft",
      "tags": [],
      "title": "Patient and drug identification",
      "to": "4da2f850-d318-4e39-8fa8-e28d94ee72cc",
      "variables": [
        "aa65b47e-7666-4c61-8cad-f38f22a37754",
        "bf706af0-b173-4288-b82a-a8fe0b2b80e2"
      ]
    },
    {
      "ca": "1bf9badd-f5ea-4e67-ac39-860da719b875",
      "conditions": [
        {
          "negate": false,
          "state": "outdated",
          "variable": "f1587a1a-a3e9-417c-af45-1e4fba063344"
        }
      ],
      "constraint": "Drug library server must deliver a new approved library to every pump in a defined time",
      "context": "the pump continues to use a library with limits that have since been tightened",
      "description": "",
      "guide": "not-provided",
      "hazards": [
        "f54474f5-1e46-4f9f-9df2-902f1e6e9e6b"
      ],
      "id": "e501de18-c574-4b51-ae94-1d4391b9d4a9",
      "kind": "uca",
      "notes": "",
      "override": "",
      "parent": null,
      "rank": 0,
      "status": "draft",
      "tags": [],
      "title": ""
    },
    {
      "ca": "1bf9badd-f5ea-4e67-ac39-860da719b875",
      "conditions": [
        {
          "negate": false,
          "state": "running",
          "variable": "4f98718a-4da7-4539-b738-3cb6ace1bfff"
        }
      ],
      "constraint": "Library installation must not interrupt a running infusion",
      "context": "installation of the library requires the pump to reload and discards the running programming",
      "description": "",
      "guide": "provided",
      "hazards": [
        "e9e6e367-f414-404a-ae99-417a73700337",
        "a654861e-0ae5-429e-a307-b72ec1b35831"
      ],
      "id": "53b36469-2180-428b-82c1-275cf4ee39f9",
      "kind": "uca",
      "notes": "",
      "override": "",
      "parent": null,
      "rank": 1,
      "status": "draft",
      "tags": [],
      "title": ""
    },
    {
      "ca": "1bf9badd-f5ea-4e67-ac39-860da719b875",
      "conditions": [
        {
          "negate": false,
          "state": "unapproved or altered",
          "variable": "f1587a1a-a3e9-417c-af45-1e4fba063344"
        }
      ],
      "constraint": "Drug library server must distribute only library versions with a valid pharmacy signature",
      "context": "the library was modified after signing, or was signed with a key that is not the pharmacy key",
      "description": "",
      "guide": "provided",
      "hazards": [
        "cfc8491d-a9d4-4386-982c-daffd13bbb6e"
      ],
      "id": "f3c683be-af5b-4645-9400-3c4eb936ddb8",
      "kind": "uca",
      "notes": "",
      "override": "",
      "parent": null,
      "rank": 2,
      "status": "draft",
      "tags": [],
      "title": ""
    },
    {
      "ca": "1bf9badd-f5ea-4e67-ac39-860da719b875",
      "conditions": [
        {
          "negate": false,
          "state": "running",
          "variable": "4f98718a-4da7-4539-b738-3cb6ace1bfff"
        }
      ],
      "constraint": "Drug library server must limit the rate of distribution attempts per pump",
      "context": "library pushes arrive repeatedly and saturate the pump's network handling",
      "description": "",
      "guide": "provided",
      "hazards": [
        "133f7d70-9552-45cb-aa00-adedf7b08e0b"
      ],
      "id": "011e1c25-9c11-429f-bedb-de70b8eede99",
      "kind": "uca",
      "notes": "",
      "override": "",
      "parent": null,
      "rank": 3,
      "status": "draft",
      "tags": [],
      "title": ""
    },
    {
      "ca": "1bf9badd-f5ea-4e67-ac39-860da719b875",
      "conditions": [
        {
          "negate": false,
          "state": "outdated",
          "variable": "f1587a1a-a3e9-417c-af45-1e4fba063344"
        }
      ],
      "constraint": "Drug library server must not distribute a version older than the one installed",
      "context": "an older library version is delivered after a newer approved version was installed (rollback)",
      "description": "",
      "guide": "too-early-late",
      "hazards": [
        "f54474f5-1e46-4f9f-9df2-902f1e6e9e6b",
        "cfc8491d-a9d4-4386-982c-daffd13bbb6e"
      ],
      "id": "fb9c27dd-72c8-4dc0-82a1-236fb989dec5",
      "kind": "uca",
      "notes": "",
      "override": "",
      "parent": null,
      "rank": 4,
      "status": "draft",
      "tags": [],
      "title": ""
    },
    {
      "ca": "2f0145b2-34f3-499a-b1fe-3130ece33ef0",
      "conditions": [
        {
          "negate": false,
          "state": "outdated",
          "variable": "f1587a1a-a3e9-417c-af45-1e4fba063344"
        }
      ],
      "constraint": "Pharmacy must publish approved limit corrections without delay",
      "context": "a drug recall or limit correction has been approved by the clinical committee",
      "description": "",
      "guide": "not-provided",
      "hazards": [
        "f54474f5-1e46-4f9f-9df2-902f1e6e9e6b"
      ],
      "id": "189bb506-587e-409d-8266-506ebf71ef49",
      "kind": "uca",
      "notes": "",
      "override": "",
      "parent": null,
      "rank": 0,
      "status": "draft",
      "tags": [],
      "title": ""
    },
    {
      "ca": "2f0145b2-34f3-499a-b1fe-3130ece33ef0",
      "conditions": [],
      "constraint": "Pharmacy must not publish library entries with limits above the approved maximum",
      "context": "a library entry contains a hard limit above the maximum safe rate for the drug and care area",
      "description": "",
      "guide": "provided",
      "hazards": [
        "f54474f5-1e46-4f9f-9df2-902f1e6e9e6b",
        "f6b9c0f8-211f-4663-842d-b95e902f1165"
      ],
      "id": "3e98d71d-b41b-481e-be1b-a67135bf591d",
      "kind": "uca",
      "notes": "",
      "override": "",
      "parent": null,
      "rank": 1,
      "status": "draft",
      "tags": [],
      "title": ""
    },
    {
      "ca": "2f0145b2-34f3-499a-b1fe-3130ece33ef0",
      "conditions": [
        {
          "negate": false,
          "state": "unapproved or altered",
          "variable": "f1587a1a-a3e9-417c-af45-1e4fba063344"
        }
      ],
      "constraint": "Drug library server must publish only content that matches the approved library",
      "context": "the content differs from what the pharmacist approved",
      "description": "",
      "guide": "provided",
      "hazards": [
        "cfc8491d-a9d4-4386-982c-daffd13bbb6e"
      ],
      "id": "6550d6e1-8aff-4c16-a80e-bb6f17b86943",
      "kind": "uca",
      "notes": "",
      "override": "",
      "parent": null,
      "rank": 2,
      "status": "draft",
      "tags": [],
      "title": ""
    },
    {
      "ca": "2f0145b2-34f3-499a-b1fe-3130ece33ef0",
      "conditions": [],
      "constraint": "Pharmacy must publish a library only after approval is complete",
      "context": "the library is published before the clinical review and approval of all changed entries is complete",
      "description": "",
      "guide": "too-early-late",
      "hazards": [
        "cfc8491d-a9d4-4386-982c-daffd13bbb6e"
      ],
      "id": "00d6fe52-248c-4e5a-a0d7-dddf850adfdc",
      "kind": "uca",
      "notes": "",
      "override": "",
      "parent": null,
      "rank": 3,
      "status": "draft",
      "tags": [],
      "title": ""
    },
    {
      "ca": "3d94a520-918e-43e5-a46e-bff899273922",
      "conditions": [
        {
          "negate": false,
          "state": "discontinued",
          "variable": "4bbceeaf-aa7b-47f1-b4c0-c519e03e596b"
        }
      ],
      "constraint": "EHR must deliver authorised remote stop commands to the pump",
      "context": "the nurse is not at the bedside and a safety-critical stop (e.g. recalled batch) is required",
      "description": "",
      "guide": "not-provided",
      "hazards": [
        "69fa9a8b-0487-4bfb-a4e6-d8e5ef67387e"
      ],
      "id": "b23954ba-9de0-4eca-abd7-7ad1e027d09c",
      "kind": "uca",
      "notes": "",
      "override": "",
      "parent": null,
      "rank": 0,
      "status": "draft",
      "tags": [],
      "title": ""
    },
    {
      "ca": "3d94a520-918e-43e5-a46e-bff899273922",
      "conditions": [
        {
          "negate": false,
          "state": "unauthenticated",
          "variable": "1efded7b-ba06-46c7-8939-7008a6e3bd34"
        }
      ],
      "constraint": "Pump must execute remote commands only from authenticated and authorised sources",
      "context": "stop issued by an unauthenticated source",
      "description": "",
      "guide": "provided",
      "hazards": [
        "2b62eea0-ae7e-41f6-8949-dee246c953be",
        "e9e6e367-f414-404a-ae99-417a73700337"
      ],
      "id": "83047864-4fe3-40cd-bdbd-a613b1adac6a",
      "kind": "uca",
      "notes": "",
      "override": "",
      "parent": null,
      "rank": 1,
      "status": "draft",
      "tags": [],
      "title": ""
    },
    {
      "ca": "3d94a520-918e-43e5-a46e-bff899273922",
      "conditions": [
        {
          "negate": false,
          "state": "replayed",
          "variable": "1efded7b-ba06-46c7-8939-7008a6e3bd34"
        }
      ],
      "constraint": "Pump must reject replayed commands",
      "context": "a previously valid stop command is replayed to a running infusion",
      "description": "",
      "guide": "provided",
      "hazards": [
        "2b62eea0-ae7e-41f6-8949-dee246c953be"
      ],
      "id": "23343cde-98b5-4119-b5ec-3c3431ce5e2f",
      "kind": "uca",
      "notes": "",
      "override": "",
      "parent": null,
      "rank": 2,
      "status": "draft",
      "tags": [],
      "title": ""
    },
    {
      "ca": "3d94a520-918e-43e5-a46e-bff899273922",
      "conditions": [
        {
          "negate": false,
          "state": "critical",
          "variable": "fc910f0f-c42c-4cb5-a22d-e13086c0968d"
        }
      ],
      "constraint": "EHR must address remote commands to the pump uniquely bound to the intended infusion",
      "context": "the command is applied to a different pump than intended",
      "description": "",
      "guide": "provided",
      "hazards": [
        "e9e6e367-f414-404a-ae99-417a73700337"
      ],
      "id": "7e1d196b-7648-4511-bf7e-3473b84a5a06",
      "kind": "uca",
      "notes": "",
      "override": "",
      "parent": null,
      "rank": 3,
      "status": "draft",
      "tags": [],
      "title": ""
    },
    {
      "ca": "3d94a520-918e-43e5-a46e-bff899273922",
      "conditions": [],
      "constraint": "EHR and pump must log the issuer of every remote command",
      "context": "the issuer of the command is not recorded, so the stop cannot be attributed",
      "description": "",
      "guide": "provided",
      "hazards": [
        "c53293c8-9468-4480-b6c0-558d039c4841"
      ],
      "id": "f58b1be8-550a-4a03-9db9-dec98579b670",
      "kind": "uca",
      "notes": "",
      "override": "",
      "parent": null,
      "rank": 4,
      "status": "draft",
      "tags": [],
      "title": ""
    },
    {
      "ca": "3d94a520-918e-43e5-a46e-bff899273922",
      "conditions": [
        {
          "negate": false,
          "state": "discontinued",
          "variable": "4bbceeaf-aa7b-47f1-b4c0-c519e03e596b"
        }
      ],
      "constraint": "EHR must deliver remote stop commands within the specified latency",
      "context": "the remote stop is applied only after a long delay",
      "description": "",
      "guide": "too-early-late",
      "hazards": [
        "69fa9a8b-0487-4bfb-a4e6-d8e5ef67387e"
      ],
      "id": "8baa41c9-d1d3-46af-8f9e-8877982a4870",
      "kind": "uca",
      "notes": "",
      "override": "",
      "parent": null,
      "rank": 5,
      "status": "draft",
      "tags": [],
      "title": ""
    },
    {
      "ca": "44b0fe81-f49c-4d01-9b36-7a5ec155171f",
      "conditions": [
        {
          "negate": false,
          "state": "adverse reaction to drug",
          "variable": "fc910f0f-c42c-4cb5-a22d-e13086c0968d"
        }
      ],
      "constraint": "Nurse must stop the infusion when an adverse reaction is observed",
      "context": "",
      "description": "",
      "guide": "not-provided",
      "hazards": [
        "69fa9a8b-0487-4bfb-a4e6-d8e5ef67387e"
      ],
      "id": "82884711-6a79-4f63-ae19-08d8523a4007",
      "kind": "uca",
      "notes": "",
      "override": "",
      "parent": null,
      "rank": 0,
      "status": "draft",
      "tags": [],
      "title": ""
    },
    {
      "ca": "44b0fe81-f49c-4d01-9b36-7a5ec155171f",
      "conditions": [
        {
          "negate": false,
          "state": "infiltrated or extravasated",
          "variable": "781029c3-eced-4896-861a-c99b3ad1dc45"
        }
      ],
      "constraint": "Nurse must stop the infusion when infiltration is detected",
      "context": "",
      "description": "",
      "guide": "not-provided",
      "hazards": [
        "69fa9a8b-0487-4bfb-a4e6-d8e5ef67387e"
      ],
      "id": "20544852-522a-4d63-b196-a0a1608ba077",
      "kind": "uca",
      "notes": "",
      "override": "",
      "parent": null,
      "rank": 1,
      "status": "draft",
      "tags": [],
      "title": ""
    },
    {
      "ca": "44b0fe81-f49c-4d01-9b36-7a5ec155171f",
      "conditions": [
        {
          "negate": false,
          "state": "discontinued",
          "variable": "4bbceeaf-aa7b-47f1-b4c0-c519e03e596b"
        }
      ],
      "constraint": "Nurse must stop an infusion when its order is discontinued",
      "context": "the infusion is still running",
      "description": "",
      "guide": "not-provided",
      "hazards": [
        "69fa9a8b-0487-4bfb-a4e6-d8e5ef67387e"
      ],
      "id": "dd8a2c94-6c7d-4803-89f4-8ec488ef717a",
      "kind": "uca",
      "notes": "",
      "override": "",
      "parent": null,
      "rank": 2,
      "status": "draft",
      "tags": [],
      "title": ""
    },
    {
      "ca": "44b0fe81-f49c-4d01-9b36-7a5ec155171f",
      "conditions": [
        {
          "negate": false,
          "state": "critical",
          "variable": "fc910f0f-c42c-4cb5-a22d-e13086c0968d"
        }
      ],
      "constraint": "Nurse must not pause life-sustaining infusions without a replacement in place",
      "context": "the infusion is a continuous vasoactive or life-sustaining drug and no replacement is ready",
      "description": "",
      "guide": "provided",
      "hazards": [
        "e9e6e367-f414-404a-ae99-417a73700337"
      ],
      "id": "a37dd426-7ce5-459f-8544-f08d22be1ca9",
      "kind": "uca",
      "notes": "",
      "override": "",
      "parent": null,
      "rank": 3,
      "status": "draft",
      "tags": [],
      "title": ""
    },
    {
      "ca": "44b0fe81-f49c-4d01-9b36-7a5ec155171f",
      "conditions": [
        {
          "negate": false,
          "state": "adverse reaction to drug",
          "variable": "fc910f0f-c42c-4cb5-a22d-e13086c0968d"
        }
      ],
      "constraint": "Nurse must stop the infusion immediately on signs of an adverse reaction",
      "context": "the stop is issued only after a significant additional volume has been delivered",
      "description": "",
      "guide": "too-early-late",
      "hazards": [
        "69fa9a8b-0487-4bfb-a4e6-d8e5ef67387e"
      ],
      "id": "1b7d39d3-3e74-4eb4-9c44-1805a204f235",
      "kind": "uca",
      "notes": "",
      "override": "",
      "parent": null,
      "rank": 4,
      "status": "draft",
      "tags": [],
      "title": ""
    },
    {
      "ca": "5c622b8b-7ad8-4798-b057-409bab24dfe6",
      "conditions": [
        {
          "negate": false,
          "state": "active",
          "variable": "4bbceeaf-aa7b-47f1-b4c0-c519e03e596b"
        },
        {
          "negate": false,
          "state": "critical",
          "variable": "fc910f0f-c42c-4cb5-a22d-e13086c0968d"
        }
      ],
      "constraint": "Nurse must start time-critical infusions within the prescribed time",
      "context": "the drug is time-critical (e.g. vasopressor, antibiotic in sepsis)",
      "description": "",
      "guide": "not-provided",
      "hazards": [
        "e9e6e367-f414-404a-ae99-417a73700337"
      ],
      "id": "75ea6714-50ed-436d-8ab3-144000bcc772",
      "kind": "uca",
      "notes": "",
      "override": "",
      "parent": null,
      "rank": 0,
      "status": "draft",
      "tags": [],
      "title": ""
    },
    {
      "ca": "5c622b8b-7ad8-4798-b057-409bab24dfe6",
      "conditions": [
        {
          "negate": false,
          "state": "present",
          "variable": "4f7ba934-6d57-4bb2-bcd4-a99666311862"
        }
      ],
      "constraint": "Nurse must not start an infusion while air is in the line",
      "context": "air is in the line segment before the patient connection",
      "description": "",
      "guide": "provided",
      "hazards": [
        "e5d5463a-f56f-48d0-bf17-0fd3dea102fe"
      ],
      "id": "0f34ffe8-4b87-49cd-a7bd-c4c4190aa4bd",
      "kind": "uca",
      "notes": "",
      "override": "",
      "parent": null,
      "rank": 1,
      "status": "draft",
      "tags": [],
      "title": ""
    },
    {
      "ca": "5c622b8b-7ad8-4798-b057-409bab24dfe6",
      "conditions": [
        {
          "negate": false,
          "state": "not primed",
          "variable": "4720e3df-e311-4e05-becf-927672affee8"
        }
      ],
      "constraint": "Nurse must not start an infusion before the line is primed",
      "context": "",
      "description": "",
      "guide": "provided",
      "hazards": [
        "e5d5463a-f56f-48d0-bf17-0fd3dea102fe"
      ],
      "id": "b3d8ba4c-3f3b-4bf6-a666-a911369fbd91",
      "kind": "uca",
      "notes": "",
      "override": "",
      "parent": null,
      "rank": 2,
      "status": "draft",
      "tags": [],
      "title": ""
    },
    {
      "ca": "5c622b8b-7ad8-4798-b057-409bab24dfe6",
      "conditions": [
        {
          "negate": false,
          "state": "does not match infusion",
          "variable": "aa65b47e-7666-4c61-8cad-f38f22a37754"
        }
      ],
      "constraint": "Nurse must not start an infusion before verifying patient identity",
      "context": "",
      "description": "",
      "guide": "provided",
      "hazards": [
        "68e0b9d7-11a0-4182-9a5e-3f33f85944ac"
      ],
      "id": "51955e2c-1bb4-4017-b189-2ff21d4a2ffd",
      "kind": "uca",
      "notes": "",
      "override": "",
      "parent": null,
      "rank": 3,
      "status": "draft",
      "tags": [],
      "title": ""
    },
    {
      "ca": "5c622b8b-7ad8-4798-b057-409bab24dfe6",
      "conditions": [
        {
          "negate": false,
          "state": "differ from order",
          "variable": "fd3d7d80-9163-4d04-9e9e-13e5178c6a54"
        }
      ],
      "constraint": "Nurse must not start an infusion before comparing programmed values with the order",
      "context": "",
      "description": "",
      "guide": "provided",
      "hazards": [
        "f6b9c0f8-211f-4663-842d-b95e902f1165",
        "e9e6e367-f414-404a-ae99-417a73700337"
      ],
      "id": "b3389718-5293-4a07-b2ef-7507ba18e7c5",
      "kind": "uca",
      "notes": "",
      "override": "",
      "parent": null,
      "rank": 4,
      "status": "draft",
      "tags": [],
      "title": ""
    },
    {
      "ca": "5c622b8b-7ad8-4798-b057-409bab24dfe6",
      "conditions": [
        {
          "negate": false,
          "state": "discontinued",
          "variable": "4bbceeaf-aa7b-47f1-b4c0-c519e03e596b"
        }
      ],
      "constraint": "Nurse must not start an infusion for a discontinued order",
      "context": "",
      "description": "",
      "guide": "provided",
      "hazards": [
        "69fa9a8b-0487-4bfb-a4e6-d8e5ef67387e"
      ],
      "id": "030fe8e3-0746-4660-a315-251907b0e5dc",
      "kind": "uca",
      "notes": "",
      "override": "",
      "parent": null,
      "rank": 5,
      "status": "draft",
      "tags": [],
      "title": ""
    },
    {
      "ca": "5c622b8b-7ad8-4798-b057-409bab24dfe6",
      "conditions": [
        {
          "negate": false,
          "state": "wrong drug",
          "variable": "bf706af0-b173-4288-b82a-a8fe0b2b80e2"
        }
      ],
      "constraint": "Nurse must not start an infusion before verifying the drug in the container",
      "context": "",
      "description": "",
      "guide": "provided",
      "hazards": [
        "68e0b9d7-11a0-4182-9a5e-3f33f85944ac"
      ],
      "id": "c90d0ef6-0c17-459e-91f7-4981e22379c8",
      "kind": "uca",
      "notes": "",
      "override": "",
      "parent": null,
      "rank": 6,
      "status": "draft",
      "tags": [],
      "title": ""
    },
    {
      "ca": "5c622b8b-7ad8-4798-b057-409bab24dfe6",
      "conditions": [
        {
          "negate": false,
          "state": "infiltrated or extravasated",
          "variable": "781029c3-eced-4896-861a-c99b3ad1dc45"
        }
      ],
      "constraint": "Nurse must not start an infusion into an infiltrated access site",
      "context": "",
      "description": "",
      "guide": "provided",
      "hazards": [
        "e9e6e367-f414-404a-ae99-417a73700337"
      ],
      "id": "89bd25bf-d9e3-410e-88ee-d2277348ff96",
      "kind": "uca",
      "notes": "",
      "override": "",
      "parent": null,
      "rank": 7,
      "status": "draft",
      "tags": [],
      "title": ""
    },
    {
      "ca": "5c622b8b-7ad8-4798-b057-409bab24dfe6",
      "conditions": [
        {
          "negate": false,
          "state": "free-flow possible",
          "variable": "1cfb2aeb-05bc-49e5-b5e1-903a04c47e44"
        }
      ],
      "constraint": "Nurse must not start an infusion before the line is loaded and the clamp state confirmed",
      "context": "the line clamp is open and the line is not properly loaded in the pump",
      "description": "",
      "guide": "provided",
      "hazards": [
        "f6b9c0f8-211f-4663-842d-b95e902f1165"
      ],
      "id": "4ccfc339-ad74-40f4-bb8b-35324a8866ad",
      "kind": "uca",
      "notes": "",
      "override": "",
      "parent": null,
      "rank": 8,
      "status": "draft",
      "tags": [],
      "title": ""
    },
    {
      "ca": "5c622b8b-7ad8-4798-b057-409bab24dfe6",
      "conditions": [
        {
          "negate": false,
          "state": "critical",
          "variable": "fc910f0f-c42c-4cb5-a22d-e13086c0968d"
        }
      ],
      "constraint": "Nurse must start time-critical infusions at the scheduled time",
      "context": "started long after the scheduled time of a time-critical drug",
      "description": "",
      "guide": "too-early-late",
      "hazards": [
        "e9e6e367-f414-404a-ae99-417a73700337"
      ],
      "id": "a66d9ee9-74d9-4aa6-bc5b-72f9b642a954",
      "kind": "uca",
      "notes": "",
      "override": "",
      "parent": null,
      "rank": 9,
      "status": "draft",
      "tags": [],
      "title": ""
    },
    {
      "ca": "661a4029-b0c0-4f68-bffd-f13a0cfc763d",
      "conditions": [
        {
          "negate": false,
          "state": "modified",
          "variable": "4bbceeaf-aa7b-47f1-b4c0-c519e03e596b"
        }
      ],
      "constraint": "Nurse must reprogram the pump when the order changes",
      "context": "the pump keeps running with the previous settings",
      "description": "",
      "guide": "not-provided",
      "hazards": [
        "f6b9c0f8-211f-4663-842d-b95e902f1165",
        "e9e6e367-f414-404a-ae99-417a73700337"
      ],
      "id": "b27434d6-96cb-48ea-8590-c6e3b66bd579",
      "kind": "uca",
      "notes": "",
      "override": "",
      "parent": null,
      "rank": 0,
      "status": "draft",
      "tags": [],
      "title": ""
    },
    {
      "ca": "661a4029-b0c0-4f68-bffd-f13a0cfc763d",
      "conditions": [
        {
          "negate": false,
          "state": "differ from order",
          "variable": "fd3d7d80-9163-4d04-9e9e-13e5178c6a54"
        }
      ],
      "constraint": "Nurse must enter the ordered rate and dose and verify them against the order",
      "context": "the rate or dose entered is higher than ordered (e.g. decimal or unit error)",
      "description": "",
      "guide": "provided",
      "hazards": [
        "f6b9c0f8-211f-4663-842d-b95e902f1165"
      ],
      "id": "323616c7-03bf-47ac-8c65-96f5753468d1",
      "kind": "uca",
      "notes": "",
      "override": "",
      "parent": null,
      "rank": 1,
      "status": "draft",
      "tags": [],
      "title": ""
    },
    {
      "ca": "661a4029-b0c0-4f68-bffd-f13a0cfc763d",
      "conditions": [
        {
          "negate": false,
          "state": "differ from order",
          "variable": "fd3d7d80-9163-4d04-9e9e-13e5178c6a54"
        }
      ],
      "constraint": "Nurse must enter the ordered rate and dose and verify them against the order",
      "context": "the rate or dose entered is lower than ordered",
      "description": "",
      "guide": "provided",
      "hazards": [
        "e9e6e367-f414-404a-ae99-417a73700337"
      ],
      "id": "e0ee0bcf-d3c5-4e22-8714-55f022ae348d",
      "kind": "uca",
      "notes": "",
      "override": "",
      "parent": null,
      "rank": 2,
      "status": "draft",
      "tags": [],
      "title": ""
    },
    {
      "ca": "661a4029-b0c0-4f68-bffd-f13a0cfc763d",
      "conditions": [
        {
          "negate": false,
          "state": "wrong drug",
          "variable": "bf706af0-b173-4288-b82a-a8fe0b2b80e2"
        }
      ],
      "constraint": "Nurse must select the library entry that matches the drug in the container",
      "context": "the library entry selected is not the drug in the container",
      "description": "",
      "guide": "provided",
      "hazards": [
        "68e0b9d7-11a0-4182-9a5e-3f33f85944ac"
      ],
      "id": "a2044ded-b017-4f54-8664-4b984aa5caf3",
      "kind": "uca",
      "notes": "",
      "override": "",
      "parent": null,
      "rank": 3,
      "status": "draft",
      "tags": [],
      "title": ""
    },
    {
      "ca": "661a4029-b0c0-4f68-bffd-f13a0cfc763d",
      "conditions": [
        {
          "negate": false,
          "state": "wrong concentration",
          "variable": "bf706af0-b173-4288-b82a-a8fe0b2b80e2"
        }
      ],
      "constraint": "Nurse must select the entry matching drug and concentration",
      "context": "the entry chosen has a different concentration than the container",
      "description": "",
      "guide": "provided",
      "hazards": [
        "f6b9c0f8-211f-4663-842d-b95e902f1165",
        "68e0b9d7-11a0-4182-9a5e-3f33f85944ac"
      ],
      "id": "d8c02fc9-a8ef-4fed-9286-e7371806de6a",
      "kind": "uca",
      "notes": "",
      "override": "",
      "parent": null,
      "rank": 4,
      "status": "draft",
      "tags": [],
      "title": ""
    },
    {
      "ca": "661a4029-b0c0-4f68-bffd-f13a0cfc763d",
      "conditions": [
        {
          "negate": false,
          "state": "does not match infusion",
          "variable": "aa65b47e-7666-4c61-8cad-f38f22a37754"
        }
      ],
      "constraint": "Nurse must verify patient identity before programming",
      "context": "the programmed infusion belongs to another patient",
      "description": "",
      "guide": "provided",
      "hazards": [
        "68e0b9d7-11a0-4182-9a5e-3f33f85944ac"
      ],
      "id": "fd80fcf6-57a2-4e8e-a8af-73baf30cc9c9",
      "kind": "uca",
      "notes": "",
      "override": "",
      "parent": null,
      "rank": 5,
      "status": "draft",
      "tags": [],
      "title": ""
    },
    {
      "ca": "661a4029-b0c0-4f68-bffd-f13a0cfc763d",
      "conditions": [],
      "constraint": "Pump must record every manual deviation from the order and report it to the EHR",
      "context": "the nurse overrides the library or order values and no record of the deviation is created",
      "description": "",
      "guide": "provided",
      "hazards": [
        "a8a5df70-8842-49a9-ba15-ea859f9b7738"
      ],
      "id": "60fd6c4f-ddfb-4734-8fa1-ef3b6e1bb852",
      "kind": "uca",
      "notes": "",
      "override": "",
      "parent": null,
      "rank": 6,
      "status": "draft",
      "tags": [],
      "title": ""
    },
    {
      "ca": "661a4029-b0c0-4f68-bffd-f13a0cfc763d",
      "conditions": [
        {
          "negate": false,
          "state": "modified",
          "variable": "4bbceeaf-aa7b-47f1-b4c0-c519e03e596b"
        }
      ],
      "constraint": "Nurse must program only verified orders",
      "context": "programmed before pharmacy has verified the changed order",
      "description": "",
      "guide": "too-early-late",
      "hazards": [
        "f6b9c0f8-211f-4663-842d-b95e902f1165",
        "e9e6e367-f414-404a-ae99-417a73700337"
      ],
      "id": "dad22867-8119-45d8-85e6-83789a0ea0c4",
      "kind": "uca",
      "notes": "",
      "override": "",
      "parent": null,
      "rank": 7,
      "status": "draft",
      "tags": [],
      "title": ""
    },
    {
      "ca": "6ac2510a-c21e-4fa6-8197-afa11953dcbd",
      "conditions": [
        {
          "negate": false,
          "state": "differ from order",
          "variable": "fd3d7d80-9163-4d04-9e9e-13e5178c6a54"
        }
      ],
      "constraint": "Integration server must send exactly the verified order parameters",
      "context": "the parameters sent differ from the verified order",
      "description": "",
      "guide": "provided",
      "hazards": [
        "f6b9c0f8-211f-4663-842d-b95e902f1165",
        "e9e6e367-f414-404a-ae99-417a73700337"
      ],
      "id": "8ce5d0c5-56ef-435c-bc70-b4fbf375e8cc",
      "kind": "uca",
      "notes": "",
      "override": "",
      "parent": null,
      "rank": 0,
      "status": "draft",
      "tags": [],
      "title": ""
    },
    {
      "ca": "6ac2510a-c21e-4fa6-8197-afa11953dcbd",
      "conditions": [
        {
          "negate": false,
          "state": "does not match infusion",
          "variable": "aa65b47e-7666-4c61-8cad-f38f22a37754"
        }
      ],
      "constraint": "Integration server must send an order only to the pump associated with the order's patient",
      "context": "the order is sent to the pump that is assigned to another patient",
      "description": "",
      "guide": "provided",
      "hazards": [
        "68e0b9d7-11a0-4182-9a5e-3f33f85944ac"
      ],
      "id": "23922809-83e0-4906-8ad9-3229c52dd7f4",
      "kind": "uca",
      "notes": "",
      "override": "",
      "parent": null,
      "rank": 1,
      "status": "draft",
      "tags": [],
      "title": ""
    },
    {
      "ca": "6ac2510a-c21e-4fa6-8197-afa11953dcbd",
      "conditions": [
        {
          "negate": false,
          "state": "unauthenticated",
          "variable": "1efded7b-ba06-46c7-8939-7008a6e3bd34"
        }
      ],
      "constraint": "Pump must accept orders only from the authenticated integration server",
      "context": "the order originates from a source other than the integration server",
      "description": "",
      "guide": "provided",
      "hazards": [
        "2b62eea0-ae7e-41f6-8949-dee246c953be"
      ],
      "id": "36c79fcd-bf09-4ca9-b009-a3e61028ce02",
      "kind": "uca",
      "notes": "",
      "override": "",
      "parent": null,
      "rank": 2,
      "status": "draft",
      "tags": [],
      "title": ""
    },
    {
      "ca": "6ac2510a-c21e-4fa6-8197-afa11953dcbd",
      "conditions": [
        {
          "negate": false,
          "state": "unauthenticated",
          "variable": "1efded7b-ba06-46c7-8939-7008a6e3bd34"
        }
      ],
      "constraint": "Integration server must deliver orders only to authenticated, assigned pumps over an encrypted channel",
      "context": "the order with patient identifiers is delivered to a device that is not the assigned pump",
      "description": "",
      "guide": "provided",
      "hazards": [
        "29434cdd-3e90-48cd-82d8-e3339af327d4"
      ],
      "id": "3e7abcce-022b-464c-af40-ff2fc2b72455",
      "kind": "uca",
      "notes": "",
      "override": "",
      "parent": null,
      "rank": 3,
      "status": "draft",
      "tags": [],
      "title": ""
    },
    {
      "ca": "6ac2510a-c21e-4fa6-8197-afa11953dcbd",
      "conditions": [
        {
          "negate": false,
          "state": "discontinued",
          "variable": "4bbceeaf-aa7b-47f1-b4c0-c519e03e596b"
        }
      ],
      "constraint": "Integration server must withdraw orders from pumps when the order is discontinued or modified",
      "context": "the nurse can still confirm the order after discontinuation",
      "description": "",
      "guide": "too-early-late",
      "hazards": [
        "69fa9a8b-0487-4bfb-a4e6-d8e5ef67387e",
        "f6b9c0f8-211f-4663-842d-b95e902f1165"
      ],
      "id": "16486ce6-c93f-4589-98c9-72825ec6a38f",
      "kind": "uca",
      "notes": "",
      "override": "",
      "parent": null,
      "rank": 4,
      "status": "draft",
      "tags": [],
      "title": ""
    },
    {
      "ca": "6d22597e-8f1e-47be-bf84-0004995212c7",
      "conditions": [
        {
          "negate": false,
          "state": "running",
          "variable": "4f98718a-4da7-4539-b738-3cb6ace1bfff"
        }
      ],
      "constraint": "Nurse must connect the line to the patient before or when the infusion starts",
      "context": "the line is not connected to the patient access, so the drug does not reach the patient",
      "description": "",
      "guide": "not-provided",
      "hazards": [
        "e9e6e367-f414-404a-ae99-417a73700337"
      ],
      "id": "a6ffb68d-bd65-4ca9-a371-b9b677ef0ad4",
      "kind": "uca",
      "notes": "",
      "override": "",
      "parent": null,
      "rank": 0,
      "status": "draft",
      "tags": [],
      "title": ""
    },
    {
      "ca": "6d22597e-8f1e-47be-bf84-0004995212c7",
      "conditions": [
        {
          "negate": false,
          "state": "present",
          "variable": "4f7ba934-6d57-4bb2-bcd4-a99666311862"
        }
      ],
      "constraint": "Nurse must remove air from the line before connecting it",
      "context": "",
      "description": "",
      "guide": "provided",
      "hazards": [
        "e5d5463a-f56f-48d0-bf17-0fd3dea102fe"
      ],
      "id": "83cf3471-66de-4b50-a86c-74102e0dcab2",
      "kind": "uca",
      "notes": "",
      "override": "",
      "parent": null,
      "rank": 1,
      "status": "draft",
      "tags": [],
      "title": ""
    },
    {
      "ca": "6d22597e-8f1e-47be-bf84-0004995212c7",
      "conditions": [
        {
          "negate": false,
          "state": "not primed",
          "variable": "4720e3df-e311-4e05-becf-927672affee8"
        }
      ],
      "constraint": "Nurse must fully prime the line before connecting it",
      "context": "",
      "description": "",
      "guide": "provided",
      "hazards": [
        "e5d5463a-f56f-48d0-bf17-0fd3dea102fe"
      ],
      "id": "a41c4a91-32fa-4113-8dfa-7ff0ef43fa83",
      "kind": "uca",
      "notes": "",
      "override": "",
      "parent": null,
      "rank": 2,
      "status": "draft",
      "tags": [],
      "title": ""
    },
    {
      "ca": "6d22597e-8f1e-47be-bf84-0004995212c7",
      "conditions": [
        {
          "negate": false,
          "state": "does not match infusion",
          "variable": "aa65b47e-7666-4c61-8cad-f38f22a37754"
        }
      ],
      "constraint": "Nurse must verify the patient identity before connecting the line",
      "context": "the line of another patient's infusion is connected",
      "description": "",
      "guide": "provided",
      "hazards": [
        "68e0b9d7-11a0-4182-9a5e-3f33f85944ac"
      ],
      "id": "fcb4b397-16a1-40a5-add5-abda9101fee1",
      "kind": "uca",
      "notes": "",
      "override": "",
      "parent": null,
      "rank": 3,
      "status": "draft",
      "tags": [],
      "title": ""
    },
    {
      "ca": "98e450a9-f6e4-45e2-ab96-7964aabad800",
      "conditions": [
        {
          "negate": false,
          "state": "present",
          "variable": "4f7ba934-6d57-4bb2-bcd4-a99666311862"
        }
      ],
      "constraint": "Pump must stop delivery and close the clamp when air is detected",
      "context": "",
      "description": "",
      "guide": "not-provided",
      "hazards": [
        "e5d5463a-f56f-48d0-bf17-0fd3dea102fe"
      ],
      "id": "4c15c08d-4e45-4397-898f-361d6afb89f3",
      "kind": "uca",
      "notes": "",
      "override": "",
      "parent": null,
      "rank": 0,
      "status": "draft",
      "tags": [],
      "title": ""
    },
    {
      "ca": "98e450a9-f6e4-45e2-ab96-7964aabad800",
      "conditions": [
        {
          "negate": false,
          "state": "stopped",
          "variable": "4f98718a-4da7-4539-b738-3cb6ace1bfff"
        }
      ],
      "constraint": "Pump must stop and clamp when the nurse stops the infusion",
      "context": "the nurse has stopped the infusion",
      "description": "",
      "guide": "not-provided",
      "hazards": [
        "69fa9a8b-0487-4bfb-a4e6-d8e5ef67387e"
      ],
      "id": "62331976-bdfb-4f46-9056-83ce26faf401",
      "kind": "uca",
      "notes": "",
      "override": "",
      "parent": null,
      "rank": 1,
      "status": "draft",
      "tags": [],
      "title": ""
    },
    {
      "ca": "98e450a9-f6e4-45e2-ab96-7964aabad800",
      "conditions": [
        {
          "negate": false,
          "state": "free-flow possible",
          "variable": "1cfb2aeb-05bc-49e5-b5e1-903a04c47e44"
        }
      ],
      "constraint": "Pump must close the anti-free-flow clamp when the line is released",
      "context": "the clamp does not close when the line is unloaded",
      "description": "",
      "guide": "not-provided",
      "hazards": [
        "f6b9c0f8-211f-4663-842d-b95e902f1165"
      ],
      "id": "dd012017-c82d-4b7b-9df4-78925e1dc62d",
      "kind": "uca",
      "notes": "",
      "override": "",
      "parent": null,
      "rank": 2,
      "status": "draft",
      "tags": [],
      "title": ""
    },
    {
      "ca": "98e450a9-f6e4-45e2-ab96-7964aabad800",
      "conditions": [
        {
          "negate": false,
          "state": "critical",
          "variable": "fc910f0f-c42c-4cb5-a22d-e13086c0968d"
        }
      ],
      "constraint": "Pump must stop only for a defined reason and alert the nurse",
      "context": "the stop occurs without alarm during a life-sustaining infusion",
      "description": "",
      "guide": "provided",
      "hazards": [
        "e9e6e367-f414-404a-ae99-417a73700337",
        "a654861e-0ae5-429e-a307-b72ec1b35831"
      ],
      "id": "2a344245-c577-42ae-b6a6-76ab08546714",
      "kind": "uca",
      "notes": "",
      "override": "",
      "parent": null,
      "rank": 3,
      "status": "draft",
      "tags": [],
      "title": ""
    },
    {
      "ca": "98e450a9-f6e4-45e2-ab96-7964aabad800",
      "conditions": [
        {
          "negate": false,
          "state": "unauthenticated",
          "variable": "1efded7b-ba06-46c7-8939-7008a6e3bd34"
        }
      ],
      "constraint": "Pump must stop on network commands only from authorised sources",
      "context": "stop triggered by an unauthenticated network command",
      "description": "",
      "guide": "provided",
      "hazards": [
        "2b62eea0-ae7e-41f6-8949-dee246c953be"
      ],
      "id": "0a242ce2-4a3f-47b3-8f02-cec8017fd86b",
      "kind": "uca",
      "notes": "",
      "override": "",
      "parent": null,
      "rank": 4,
      "status": "draft",
      "tags": [],
      "title": ""
    },
    {
      "ca": "98e450a9-f6e4-45e2-ab96-7964aabad800",
      "conditions": [
        {
          "negate": false,
          "state": "present",
          "variable": "4f7ba934-6d57-4bb2-bcd4-a99666311862"
        }
      ],
      "constraint": "Pump must stop within the time that limits air volume to a safe amount",
      "context": "the stop occurs after a hazardous volume of air has passed the sensor",
      "description": "",
      "guide": "too-early-late",
      "hazards": [
        "e5d5463a-f56f-48d0-bf17-0fd3dea102fe"
      ],
      "id": "a280cd89-df1f-46bd-a950-f4e02f5fc2e2",
      "kind": "uca",
      "notes": "",
      "override": "",
      "parent": null,
      "rank": 5,
      "status": "draft",
      "tags": [],
      "title": ""
    },
    {
      "ca": "9d72f43f-3eda-4bf8-bb87-585aa4d26535",
      "conditions": [
        {
          "negate": false,
          "state": "deteriorating",
          "variable": "fc910f0f-c42c-4cb5-a22d-e13086c0968d"
        }
      ],
      "constraint": "Physician must enter an order for a required drug without avoidable delay",
      "context": "no active order exists for the drug the patient requires",
      "description": "",
      "guide": "not-provided",
      "hazards": [
        "e9e6e367-f414-404a-ae99-417a73700337"
      ],
      "id": "ff435f91-1eec-4064-aba5-72166c146f7a",
      "kind": "uca",
      "notes": "",
      "override": "",
      "parent": null,
      "rank": 0,
      "status": "draft",
      "tags": [],
      "title": ""
    },
    {
      "ca": "9d72f43f-3eda-4bf8-bb87-585aa4d26535",
      "conditions": [],
      "constraint": "Physician must not enter orders that are contraindicated for the patient",
      "context": "the order specifies a drug or dose that is contraindicated for this patient (allergy, renal function, weight)",
      "description": "",
      "guide": "provided",
      "hazards": [
        "f6b9c0f8-211f-4663-842d-b95e902f1165",
        "68e0b9d7-11a0-4182-9a5e-3f33f85944ac"
      ],
      "id": "627566c3-8a4c-4092-b5c1-f0816caca7f3",
      "kind": "uca",
      "notes": "",
      "override": "",
      "parent": null,
      "rank": 1,
      "status": "draft",
      "tags": [],
      "title": ""
    },
    {
      "ca": "9d72f43f-3eda-4bf8-bb87-585aa4d26535",
      "conditions": [
        {
          "negate": false,
          "state": "adverse reaction to drug",
          "variable": "fc910f0f-c42c-4cb5-a22d-e13086c0968d"
        }
      ],
      "constraint": "Physician must discontinue orders promptly when an adverse reaction is observed",
      "context": "the discontinuation of the order is entered only after the infusion has continued for a prolonged time",
      "description": "",
      "guide": "too-early-late",
      "hazards": [
        "69fa9a8b-0487-4bfb-a4e6-d8e5ef67387e"
      ],
      "id": "5f2ce7c7-8a13-43ba-ace8-3fc0fd231b78",
      "kind": "uca",
      "notes": "",
      "override": "",
      "parent": null,
      "rank": 2,
      "status": "draft",
      "tags": [],
      "title": ""
    },
    {
      "ca": "c62fb9c2-83d6-4214-904b-672b79d135a0",
      "conditions": [
        {
          "negate": false,
          "state": "active",
          "variable": "4bbceeaf-aa7b-47f1-b4c0-c519e03e596b"
        }
      ],
      "constraint": "Pharmacy must release valid orders within the time required by their urgency",
      "context": "the order is valid and safe but is not released, so the nurse cannot obtain it for administration",
      "description": "",
      "guide": "not-provided",
      "hazards": [
        "e9e6e367-f414-404a-ae99-417a73700337"
      ],
      "id": "970eaab5-d647-4f3f-ade9-a23a0cd3d71c",
      "kind": "uca",
      "notes": "",
      "override": "",
      "parent": null,
      "rank": 0,
      "status": "draft",
      "tags": [],
      "title": ""
    },
    {
      "ca": "c62fb9c2-83d6-4214-904b-672b79d135a0",
      "conditions": [],
      "constraint": "Pharmacy must not release orders that violate dosing limits or interactions",
      "context": "the order exceeds the dosing limits or conflicts with allergies or other drugs of the patient",
      "description": "",
      "guide": "provided",
      "hazards": [
        "f6b9c0f8-211f-4663-842d-b95e902f1165",
        "68e0b9d7-11a0-4182-9a5e-3f33f85944ac"
      ],
      "id": "34f4d3ed-826e-4830-b53a-4f63c447dbdf",
      "kind": "uca",
      "notes": "",
      "override": "",
      "parent": null,
      "rank": 1,
      "status": "draft",
      "tags": [],
      "title": ""
    },
    {
      "ca": "c62fb9c2-83d6-4214-904b-672b79d135a0",
      "conditions": [
        {
          "negate": false,
          "state": "modified",
          "variable": "4bbceeaf-aa7b-47f1-b4c0-c519e03e596b"
        }
      ],
      "constraint": "Pharmacy must release only the latest version of an order",
      "context": "the release refers to the previous version of the order",
      "description": "",
      "guide": "too-early-late",
      "hazards": [
        "f6b9c0f8-211f-4663-842d-b95e902f1165",
        "e9e6e367-f414-404a-ae99-417a73700337"
      ],
      "id": "a327a8b7-a7ab-4586-9811-3b1211bdc893",
      "kind": "uca",
      "notes": "",
      "override": "",
      "parent": null,
      "rank": 2,
      "status": "draft",
      "tags": [],
      "title": ""
    },
    {
      "ca": "cc3aa52a-cebb-4d95-8ef0-c9db71f027be",
      "conditions": [],
      "constraint": "Biomedical engineering must install safety-relevant updates on all pumps within a defined time",
      "context": "a released update fixes a defect that can cause over-infusion and the pump remains at the old version",
      "description": "",
      "guide": "not-provided",
      "hazards": [
        "f6b9c0f8-211f-4663-842d-b95e902f1165"
      ],
      "id": "235d53ed-febd-4553-b939-472fb1219092",
      "kind": "uca",
      "notes": "",
      "override": "",
      "parent": null,
      "rank": 0,
      "status": "draft",
      "tags": [],
      "title": ""
    },
    {
      "ca": "cc3aa52a-cebb-4d95-8ef0-c9db71f027be",
      "conditions": [
        {
          "negate": false,
          "state": "unreleased or altered",
          "variable": "3257598a-5678-43b5-83a1-64a3161ba3ec"
        }
      ],
      "constraint": "Biomedical engineering must install only released and signed firmware",
      "context": "",
      "description": "",
      "guide": "provided",
      "hazards": [
        "426c343d-d3fd-4f89-8a03-979dc29b2301"
      ],
      "id": "e240ee71-6a6b-4d83-ad5a-e555c2a9cee4",
      "kind": "uca",
      "notes": "",
      "override": "",
      "parent": null,
      "rank": 1,
      "status": "draft",
      "tags": [],
      "title": ""
    },
    {
      "ca": "cc3aa52a-cebb-4d95-8ef0-c9db71f027be",
      "conditions": [
        {
          "negate": false,
          "state": "running",
          "variable": "4f98718a-4da7-4539-b738-3cb6ace1bfff"
        }
      ],
      "constraint": "Biomedical engineering must not install while an infusion is running",
      "context": "installation restarts the pump and interrupts an infusion",
      "description": "",
      "guide": "provided",
      "hazards": [
        "e9e6e367-f414-404a-ae99-417a73700337"
      ],
      "id": "e47b08f6-a76e-4f51-9bd2-613b6b0ffd0d",
      "kind": "uca",
      "notes": "",
      "override": "",
      "parent": null,
      "rank": 2,
      "status": "draft",
      "tags": [],
      "title": ""
    },
    {
      "ca": "cc3aa52a-cebb-4d95-8ef0-c9db71f027be",
      "conditions": [],
      "constraint": "Biomedical engineering must verify configuration against the approved profile before installation",
      "context": "the installed configuration sets default or hard limits above those of the approved profile",
      "description": "",
      "guide": "provided",
      "hazards": [
        "f54474f5-1e46-4f9f-9df2-902f1e6e9e6b"
      ],
      "id": "ce700449-45d9-4dfe-a3bd-236a926e04af",
      "kind": "uca",
      "notes": "",
      "override": "",
      "parent": null,
      "rank": 3,
      "status": "draft",
      "tags": [],
      "title": ""
    },
    {
      "ca": "d1d5c9c7-b57c-44ec-b3b8-2ee0db28bb69",
      "conditions": [
        {
          "negate": false,
          "state": "alarm active",
          "variable": "0ee980f7-3fb2-4685-854e-bcaf7173c453"
        }
      ],
      "constraint": "Nurse must respond to a pump alarm within the response time for the drug's criticality",
      "context": "the infusion is paused by the alarm and the drug is time-critical",
      "description": "",
      "guide": "not-provided",
      "hazards": [
        "e9e6e367-f414-404a-ae99-417a73700337"
      ],
      "id": "f9b47842-89bb-409a-8078-4dd073b8ae10",
      "kind": "uca",
      "notes": "",
      "override": "",
      "parent": null,
      "rank": 0,
      "status": "draft",
      "tags": [],
      "title": ""
    },
    {
      "ca": "d1d5c9c7-b57c-44ec-b3b8-2ee0db28bb69",
      "conditions": [
        {
          "negate": false,
          "state": "present",
          "variable": "4f7ba934-6d57-4bb2-bcd4-a99666311862"
        }
      ],
      "constraint": "Nurse must clear the cause before silencing an air-in-line alarm",
      "context": "the air alarm is silenced and the infusion resumed without clearing the air",
      "description": "",
      "guide": "provided",
      "hazards": [
        "e5d5463a-f56f-48d0-bf17-0fd3dea102fe"
      ],
      "id": "01b2f952-84ad-441d-a4cb-ec739d80f58c",
      "kind": "uca",
      "notes": "",
      "override": "",
      "parent": null,
      "rank": 1,
      "status": "draft",
      "tags": [],
      "title": ""
    },
    {
      "ca": "d1d5c9c7-b57c-44ec-b3b8-2ee0db28bb69",
      "conditions": [
        {
          "negate": false,
          "state": "occluded",
          "variable": "1cfb2aeb-05bc-49e5-b5e1-903a04c47e44"
        }
      ],
      "constraint": "Nurse must resolve an occlusion before silencing its alarm",
      "context": "the occlusion alarm is silenced and the occlusion not removed",
      "description": "",
      "guide": "provided",
      "hazards": [
        "a654861e-0ae5-429e-a307-b72ec1b35831"
      ],
      "id": "99000e35-ec95-4d6a-a765-3441b421d278",
      "kind": "uca",
      "notes": "",
      "override": "",
      "parent": null,
      "rank": 2,
      "status": "draft",
      "tags": [],
      "title": ""
    },
    {
      "ca": "f25c7a98-ddb9-45af-a21c-1253107eace7",
      "conditions": [
        {
          "negate": false,
          "state": "running",
          "variable": "4f98718a-4da7-4539-b738-3cb6ace1bfff"
        },
        {
          "negate": false,
          "state": "active",
          "variable": "4bbceeaf-aa7b-47f1-b4c0-c519e03e596b"
        }
      ],
      "constraint": "Pump must deliver the programmed rate or alert the nurse",
      "context": "the drive mechanism does not move although delivery is commanded",
      "description": "",
      "guide": "not-provided",
      "hazards": [
        "e9e6e367-f414-404a-ae99-417a73700337"
      ],
      "id": "65bb5e15-bb60-4a47-a7ed-810de1bb77d7",
      "kind": "uca",
      "notes": "",
      "override": "",
      "parent": null,
      "rank": 0,
      "status": "draft",
      "tags": [],
      "title": ""
    },
    {
      "ca": "f25c7a98-ddb9-45af-a21c-1253107eace7",
      "conditions": [
        {
          "negate": false,
          "state": "above order",
          "variable": "280f18b2-1c6c-43e0-929d-94baacf13edd"
        }
      ],
      "constraint": "Pump must not deliver above the programmed rate",
      "context": "",
      "description": "",
      "guide": "provided",
      "hazards": [
        "f6b9c0f8-211f-4663-842d-b95e902f1165"
      ],
      "id": "2ab254a8-9932-47ae-a14f-4f6dd702dc67",
      "kind": "uca",
      "notes": "",
      "override": "",
      "parent": null,
      "rank": 1,
      "status": "draft",
      "tags": [],
      "title": ""
    },
    {
      "ca": "f25c7a98-ddb9-45af-a21c-1253107eace7",
      "conditions": [
        {
          "negate": false,
          "state": "above hard limit",
          "variable": "edbe2c1f-13bd-4412-afca-c520f753d35c"
        }
      ],
      "constraint": "Pump must not deliver above the hard limit",
      "context": "",
      "description": "",
      "guide": "provided",
      "hazards": [
        "f54474f5-1e46-4f9f-9df2-902f1e6e9e6b",
        "f6b9c0f8-211f-4663-842d-b95e902f1165"
      ],
      "id": "d9af5bb2-defc-4840-8f82-eaec72da9ec6",
      "kind": "uca",
      "notes": "",
      "override": "",
      "parent": null,
      "rank": 2,
      "status": "draft",
      "tags": [],
      "title": ""
    },
    {
      "ca": "f25c7a98-ddb9-45af-a21c-1253107eace7",
      "conditions": [
        {
          "negate": false,
          "state": "below order",
          "variable": "280f18b2-1c6c-43e0-929d-94baacf13edd"
        }
      ],
      "constraint": "Pump must keep the delivered rate within tolerance of the programmed rate",
      "context": "",
      "description": "",
      "guide": "provided",
      "hazards": [
        "e9e6e367-f414-404a-ae99-417a73700337"
      ],
      "id": "0dbde01d-141d-459d-a556-ab9008be452c",
      "kind": "uca",
      "notes": "",
      "override": "",
      "parent": null,
      "rank": 3,
      "status": "draft",
      "tags": [],
      "title": ""
    },
    {
      "ca": "f25c7a98-ddb9-45af-a21c-1253107eace7",
      "conditions": [
        {
          "negate": false,
          "state": "present",
          "variable": "4f7ba934-6d57-4bb2-bcd4-a99666311862"
        }
      ],
      "constraint": "Pump must not deliver while air is detected in the line",
      "context": "",
      "description": "",
      "guide": "provided",
      "hazards": [
        "e5d5463a-f56f-48d0-bf17-0fd3dea102fe"
      ],
      "id": "5968ec59-5380-47b6-a870-b357d0669948",
      "kind": "uca",
      "notes": "",
      "override": "",
      "parent": null,
      "rank": 4,
      "status": "draft",
      "tags": [],
      "title": ""
    },
    {
      "ca": "f25c7a98-ddb9-45af-a21c-1253107eace7",
      "conditions": [
        {
          "negate": false,
          "state": "empty",
          "variable": "9b3cf8a5-17c8-4632-95f5-008149b512d3"
        }
      ],
      "constraint": "Pump must stop delivery when the container is empty",
      "context": "",
      "description": "",
      "guide": "provided",
      "hazards": [
        "e5d5463a-f56f-48d0-bf17-0fd3dea102fe"
      ],
      "id": "84de1798-419f-4a67-8259-1d01955b9459",
      "kind": "uca",
      "notes": "",
      "override": "",
      "parent": null,
      "rank": 5,
      "status": "draft",
      "tags": [],
      "title": ""
    },
    {
      "ca": "f25c7a98-ddb9-45af-a21c-1253107eace7",
      "conditions": [
        {
          "negate": false,
          "state": "stopped",
          "variable": "4f98718a-4da7-4539-b738-3cb6ace1bfff"
        }
      ],
      "constraint": "Pump must stop delivery on a stop command",
      "context": "delivery continues after a stop command",
      "description": "",
      "guide": "provided",
      "hazards": [
        "69fa9a8b-0487-4bfb-a4e6-d8e5ef67387e"
      ],
      "id": "4a77ed83-7c1b-41cf-9b57-ff3d7c3b4112",
      "kind": "uca",
      "notes": "",
      "override": "",
      "parent": null,
      "rank": 6,
      "status": "draft",
      "tags": [],
      "title": ""
    },
    {
      "ca": "f25c7a98-ddb9-45af-a21c-1253107eace7",
      "conditions": [
        {
          "negate": false,
          "state": "free-flow possible",
          "variable": "1cfb2aeb-05bc-49e5-b5e1-903a04c47e44"
        }
      ],
      "constraint": "Pump must prevent free flow whenever delivery is not actively metered",
      "context": "",
      "description": "",
      "guide": "provided",
      "hazards": [
        "f6b9c0f8-211f-4663-842d-b95e902f1165"
      ],
      "id": "6a1cfe2e-1dbc-4d39-adfd-f9f41d926599",
      "kind": "uca",
      "notes": "",
      "override": "",
      "parent": null,
      "rank": 7,
      "status": "draft",
      "tags": [],
      "title": ""
    },
    {
      "ca": "f25c7a98-ddb9-45af-a21c-1253107eace7",
      "conditions": [
        {
          "negate": false,
          "state": "not started",
          "variable": "4f98718a-4da7-4539-b738-3cb6ace1bfff"
        }
      ],
      "constraint": "Pump must not deliver before a start command",
      "context": "delivery begins before the nurse's start command",
      "description": "",
      "guide": "too-early-late",
      "hazards": [
        "f6b9c0f8-211f-4663-842d-b95e902f1165"
      ],
      "id": "f8717e86-0351-4ef5-b7ca-22dba30b661d",
      "kind": "uca",
      "notes": "",
      "override": "",
      "parent": null,
      "rank": 8,
      "status": "draft",
      "tags": [],
      "title": ""
    },
    {
      "ca": "f25c7a98-ddb9-45af-a21c-1253107eace7",
      "conditions": [
        {
          "negate": false,
          "state": "critical",
          "variable": "fc910f0f-c42c-4cb5-a22d-e13086c0968d"
        }
      ],
      "constraint": "Pump must begin delivery within a defined time of the start command",
      "context": "delivery begins long after the start command (start-up delay)",
      "description": "",
      "guide": "too-early-late",
      "hazards": [
        "e9e6e367-f414-404a-ae99-417a73700337"
      ],
      "id": "bcacb655-9bf5-4740-8d91-2b9b7f46332c",
      "kind": "uca",
      "notes": "",
      "override": "",
      "parent": null,
      "rank": 9,
      "status": "draft",
      "tags": [],
      "title": ""
    },
    {
      "ca": "f25c7a98-ddb9-45af-a21c-1253107eace7",
      "conditions": [
        {
          "negate": false,
          "state": "running",
          "variable": "4f98718a-4da7-4539-b738-3cb6ace1bfff"
        }
      ],
      "constraint": "Pump must continue delivery until VTBI is reached or alert the nurse",
      "context": "delivery stops before the programmed volume has been infused, without alarm",
      "description": "",
      "guide": "stopped-too-soon",
      "hazards": [
        "e9e6e367-f414-404a-ae99-417a73700337",
        "a654861e-0ae5-429e-a307-b72ec1b35831"
      ],
      "id": "d10f3fe9-44ff-428f-9fa8-c06c0ae75fbc",
      "kind": "uca",
      "notes": "",
      "override": "",
      "parent": null,
      "rank": 10,
      "status": "draft",
      "tags": [],
      "title": ""
    },
    {
      "ca": "f25c7a98-ddb9-45af-a21c-1253107eace7",
      "conditions": [
        {
          "negate": false,
          "state": "completed",
          "variable": "4f98718a-4da7-4539-b738-3cb6ace1bfff"
        }
      ],
      "constraint": "Pump must stop at VTBI and switch to keep-vein-open rate only if programmed",
      "context": "delivery continues beyond VTBI",
      "description": "",
      "guide": "stopped-too-soon",
      "hazards": [
        "f6b9c0f8-211f-4663-842d-b95e902f1165"
      ],
      "id": "1d527421-41b6-4841-9c49-997aace95c96",
      "kind": "uca",
      "notes": "",
      "override": "",
      "parent": null,
      "rank": 11,
      "status": "draft",
      "tags": [],
      "title": ""
    },
    {
      "adversarial": false,
      "ca": null,
      "cause": "process-model",
      "description": "The publisher believes that all entries are approved because the draft and approved entries share one list; the author's work-in-progress entries are exported together with approved ones.",
      "element": "81adb4f9-8b5e-4bdb-b6cf-00153f6a07c1",
      "hazards": [],
      "id": "06eb5b32-c720-44c3-bf8c-7165ee40de09",
      "kind": "scenario",
      "likelihood": 0,
      "notes": "",
      "parent": null,
      "rank": 0,
      "scenarioType": "uca",
      "severity": 0,
      "status": "draft",
      "stride": [],
      "tags": [],
      "threat": "",
      "title": "Publication pipeline lacks an approval status",
      "uca": "00d6fe52-248c-4e5a-a0d7-dddf850adfdc"
    },
    {
      "adversarial": true,
      "ca": null,
      "cause": "other-controller",
      "description": "An attacker on the clinical Wi-Fi (or a malfunctioning management tool) sends many library installation requests to a pump; the pump firmware processes the requests on the same task that drives the motor timing, causing stalls and missed alarms.",
      "element": "aa8189fc-7a4a-410d-8f0c-7c05a5ddb7b1",
      "hazards": [],
      "id": "bb79028c-2763-4fa6-811f-a0bbc828f1e5",
      "kind": "scenario",
      "likelihood": 3,
      "notes": "",
      "parent": null,
      "rank": 0,
      "scenarioType": "uca",
      "severity": 4,
      "status": "draft",
      "stride": [
        "Denial of service"
      ],
      "tags": [],
      "threat": "Adversary floods the pump's update endpoint to degrade control and alarm processing.",
      "title": "Network flooding of pump update service",
      "uca": "011e1c25-9c11-429f-bedb-de70b8eede99"
    },
    {
      "adversarial": false,
      "ca": null,
      "cause": "process-model",
      "description": "Frequent nuisance air alarms from micro-bubbles in the line train the nurse to silence and restart; this time a real bolus of air is present.",
      "element": "0406fa5e-1d63-4c38-8689-5dea8b60033d",
      "hazards": [],
      "id": "555b9df0-27c3-4987-819e-be4aefbc19aa",
      "kind": "scenario",
      "likelihood": 0,
      "notes": "",
      "parent": null,
      "rank": 0,
      "scenarioType": "uca",
      "severity": 0,
      "status": "draft",
      "stride": [],
      "tags": [],
      "threat": "",
      "title": "Nurse believes air is a false alarm",
      "uca": "01b2f952-84ad-441d-a4cb-ec739d80f58c"
    },
    {
      "adversarial": false,
      "ca": null,
      "cause": "feedback",
      "description": "The nurse works from a printed medication list; the discontinuation was entered after printing and no pump alert shows it.",
      "element": "0406fa5e-1d63-4c38-8689-5dea8b60033d",
      "hazards": [],
      "id": "18b1ef4a-3f23-425d-8b7a-1086d4f554fd",
      "kind": "scenario",
      "likelihood": 0,
      "notes": "",
      "parent": null,
      "rank": 0,
      "scenarioType": "uca",
      "severity": 0,
      "status": "draft",
      "stride": [],
      "tags": [],
      "threat": "",
      "title": "Discontinuation not visible",
      "uca": "030fe8e3-0746-4660-a315-251907b0e5dc"
    },
    {
      "adversarial": true,
      "ca": null,
      "cause": "other-controller",
      "description": "The pump's remote-command service accepts a stop frame from any host in the clinical VLAN; an attacker sends it to selected pumps (e.g. those infusing life-sustaining drugs).",
      "element": "4da2f850-d318-4e39-8fa8-e28d94ee72cc",
      "hazards": [],
      "id": "8725f9e8-a113-498a-b3c2-6162f32d013c",
      "kind": "scenario",
      "likelihood": 3,
      "notes": "",
      "parent": null,
      "rank": 0,
      "scenarioType": "uca",
      "severity": 5,
      "status": "draft",
      "stride": [
        "Spoofing",
        "Denial of service"
      ],
      "tags": [],
      "threat": "Adversary stops infusions in a target patient by sending crafted stop commands to the pump.",
      "title": "Network command triggers stop",
      "uca": "0a242ce2-4a3f-47b3-8f02-cec8017fd86b"
    },
    {
      "adversarial": false,
      "ca": null,
      "cause": "controller-failure",
      "description": "Wear and set-specific tubing creep reduce the delivered volume per stroke; the pump has no flow sensor and no compensation.",
      "element": "4da2f850-d318-4e39-8fa8-e28d94ee72cc",
      "hazards": [],
      "id": "d2041e7b-e8b6-4e66-80ea-3e8fb690d422",
      "kind": "scenario",
      "likelihood": 0,
      "notes": "",
      "parent": null,
      "rank": 0,
      "scenarioType": "uca",
      "severity": 0,
      "status": "draft",
      "stride": [],
      "tags": [],
      "threat": "",
      "title": "Mechanical wear leading to under-delivery",
      "uca": "0dbde01d-141d-459d-a556-ab9008be452c"
    },
    {
      "adversarial": false,
      "ca": null,
      "cause": "feedback",
      "description": "The line is hidden under blankets or dark tubing; the pump's air detector is not yet active before the start command and the nurse believes the line is air-free.",
      "element": "0406fa5e-1d63-4c38-8689-5dea8b60033d",
      "hazards": [],
      "id": "89c469f3-1d48-408f-8385-c71fe053564a",
      "kind": "scenario",
      "likelihood": 0,
      "notes": "",
      "parent": null,
      "rank": 0,
      "scenarioType": "uca",
      "severity": 0,
      "status": "draft",
      "stride": [],
      "tags": [],
      "threat": "",
      "title": "Air not visible to the nurse",
      "uca": "0f34ffe8-4b87-49cd-a7bd-c4c4190aa4bd"
    },
    {
      "adversarial": false,
      "ca": null,
      "cause": "feedback",
      "description": "The EHR marks the order as discontinued but the pump is offline; the gateway does not queue the withdrawal, so the pump keeps showing the order as confirmable.",
      "element": "22a8e334-b3bc-4dc0-a5e6-cdea605167b7",
      "hazards": [],
      "id": "899ce3e2-5205-4c22-8e68-f78f0ecc1d9f",
      "kind": "scenario",
      "likelihood": 0,
      "notes": "",
      "parent": null,
      "rank": 0,
      "scenarioType": "uca",
      "severity": 0,
      "status": "draft",
      "stride": [],
      "tags": [],
      "threat": "",
      "title": "Discontinuation is not propagated to the pump",
      "uca": "16486ce6-c93f-4589-98c9-72825ec6a38f"
    },
    {
      "adversarial": false,
      "ca": null,
      "cause": "process-model",
      "description": "A drug manufacturer recall notice arrives by email to a shared inbox; the committee approves the change but the publish step is queued with routine library releases that go out monthly.",
      "element": "81adb4f9-8b5e-4bdb-b6cf-00153f6a07c1",
      "hazards": [],
      "id": "61d1793a-7561-4525-b493-3cb77f2e9081",
      "kind": "scenario",
      "likelihood": 0,
      "notes": "",
      "parent": null,
      "rank": 0,
      "scenarioType": "uca",
      "severity": 0,
      "status": "draft",
      "stride": [],
      "tags": [],
      "threat": "",
      "title": "Limit correction not recognised as urgent",
      "uca": "189bb506-587e-409d-8266-506ebf71ef49"
    },
    {
      "adversarial": false,
      "ca": null,
      "cause": "controller-failure",
      "description": "The nurse is called away; the stop requires several key presses through menus under stress.",
      "element": "0406fa5e-1d63-4c38-8689-5dea8b60033d",
      "hazards": [],
      "id": "7b861f39-dd89-4f4f-9ada-b10b101bd2e8",
      "kind": "scenario",
      "likelihood": 0,
      "notes": "",
      "parent": null,
      "rank": 0,
      "scenarioType": "uca",
      "severity": 0,
      "status": "draft",
      "stride": [],
      "tags": [],
      "threat": "",
      "title": "Delay in reaching the pump",
      "uca": "1b7d39d3-3e74-4eb4-9c44-1805a204f235"
    },
    {
      "adversarial": false,
      "ca": "1bf9badd-f5ea-4e67-ac39-860da719b875",
      "cause": "delivery",
      "description": "A partial transfer over unreliable Wi-Fi leaves the pump with a library file whose entries are partly old and partly new; a checksum covers only the header so the mix is accepted.",
      "element": "4da2f850-d318-4e39-8fa8-e28d94ee72cc",
      "hazards": [
        "f54474f5-1e46-4f9f-9df2-902f1e6e9e6b"
      ],
      "id": "afd64ec6-1854-4bc6-9935-7eb124234037",
      "kind": "scenario",
      "likelihood": 0,
      "notes": "",
      "parent": null,
      "rank": 0,
      "scenarioType": "ca",
      "severity": 0,
      "status": "draft",
      "stride": [],
      "tags": [],
      "threat": "",
      "title": "Library transfer corrupted",
      "uca": null
    },
    {
      "adversarial": true,
      "ca": "1bf9badd-f5ea-4e67-ac39-860da719b875",
      "cause": "delivery",
      "description": "The library is fetched over a channel without mutual authentication; an attacker between server and pump substitutes the file or serves one with modified limits.",
      "element": "4da2f850-d318-4e39-8fa8-e28d94ee72cc",
      "hazards": [
        "cfc8491d-a9d4-4386-982c-daffd13bbb6e"
      ],
      "id": "38948e2f-cac8-4e5d-8382-0fc15881abe0",
      "kind": "scenario",
      "likelihood": 2,
      "notes": "",
      "parent": null,
      "rank": 1,
      "scenarioType": "ca",
      "severity": 5,
      "status": "draft",
      "stride": [
        "Tampering",
        "Spoofing"
      ],
      "tags": [],
      "threat": "Adversary intercepts the library download and substitutes a modified library.",
      "title": "Man in the middle on library channel",
      "uca": null
    },
    {
      "adversarial": true,
      "ca": "1bf9badd-f5ea-4e67-ac39-860da719b875",
      "cause": "receiver",
      "description": "The pump verifies only that a signature field exists, or accepts a self-signed certificate; an arbitrary library is installed.",
      "element": "4da2f850-d318-4e39-8fa8-e28d94ee72cc",
      "hazards": [
        "cfc8491d-a9d4-4386-982c-daffd13bbb6e"
      ],
      "id": "5994afd5-ce9e-471e-96d9-b51328159be1",
      "kind": "scenario",
      "likelihood": 2,
      "notes": "",
      "parent": null,
      "rank": 2,
      "scenarioType": "ca",
      "severity": 5,
      "status": "draft",
      "stride": [
        "Tampering",
        "Elevation of privilege"
      ],
      "tags": [],
      "threat": "Adversary exploits a faulty signature check to install an attacker-made library.",
      "title": "Signature verification flaw in the pump",
      "uca": null
    },
    {
      "adversarial": false,
      "ca": null,
      "cause": "control-algorithm",
      "description": "The VTBI counter is reset when the programming screen is revisited, so the volume infused is not carried over and delivery continues beyond the prescribed volume.",
      "element": "4da2f850-d318-4e39-8fa8-e28d94ee72cc",
      "hazards": [],
      "id": "528a9533-47a7-4245-a785-bc9b6f4eb046",
      "kind": "scenario",
      "likelihood": 0,
      "notes": "",
      "parent": null,
      "rank": 0,
      "scenarioType": "uca",
      "severity": 0,
      "status": "draft",
      "stride": [],
      "tags": [],
      "threat": "",
      "title": "VTBI counter not respected",
      "uca": "1d527421-41b6-4841-9c49-997aace95c96"
    },
    {
      "adversarial": false,
      "ca": null,
      "cause": "feedback",
      "description": "The pump pressure sensor does not alarm on infiltration at low rates, and the site is covered by a dressing.",
      "element": "0406fa5e-1d63-4c38-8689-5dea8b60033d",
      "hazards": [],
      "id": "348d8952-66da-420e-a80b-cf3187af9a40",
      "kind": "scenario",
      "likelihood": 0,
      "notes": "",
      "parent": null,
      "rank": 0,
      "scenarioType": "uca",
      "severity": 0,
      "status": "draft",
      "stride": [],
      "tags": [],
      "threat": "",
      "title": "Infiltration signs overlooked",
      "uca": "20544852-522a-4d63-b196-a0a1608ba077"
    },
    {
      "adversarial": true,
      "ca": null,
      "cause": "other-controller",
      "description": "The command carries no nonce or timestamp; the attacker replays a captured valid stop later, when another infusion is running on the same pump.",
      "element": "4da2f850-d318-4e39-8fa8-e28d94ee72cc",
      "hazards": [],
      "id": "03f35b38-de1c-4aa0-8ce8-0f28e46b04ea",
      "kind": "scenario",
      "likelihood": 3,
      "notes": "",
      "parent": null,
      "rank": 0,
      "scenarioType": "uca",
      "severity": 4,
      "status": "draft",
      "stride": [
        "Tampering"
      ],
      "tags": [],
      "threat": "Adversary replays a captured authorised stop message.",
      "title": "Replay of captured stop command",
      "uca": "23343cde-98b5-4119-b5ec-3c3431ce5e2f"
    },
    {
      "adversarial": false,
      "ca": null,
      "cause": "process-model",
      "description": "Biomedical engineering does not receive the vendor safety notice and has no firmware inventory per pump, believing all pumps are at the current version.",
      "element": "7beaff2c-b9a3-4c32-a374-d303542934fb",
      "hazards": [],
      "id": "fa20a392-85c1-4383-b9e3-f2eeda223c97",
      "kind": "scenario",
      "likelihood": 0,
      "notes": "",
      "parent": null,
      "rank": 0,
      "scenarioType": "uca",
      "severity": 0,
      "status": "draft",
      "stride": [],
      "tags": [],
      "threat": "",
      "title": "Update not tracked",
      "uca": "235d53ed-febd-4553-b939-472fb1219092"
    },
    {
      "adversarial": false,
      "ca": null,
      "cause": "process-model",
      "description": "The gateway uses a bed-to-pump mapping that is updated manually by the nurse; after a patient move the mapping is not updated and the order is routed to the pump of the previous patient.",
      "element": "22a8e334-b3bc-4dc0-a5e6-cdea605167b7",
      "hazards": [],
      "id": "e8edc8af-b733-4b68-b22e-36231d79dbbd",
      "kind": "scenario",
      "likelihood": 0,
      "notes": "",
      "parent": null,
      "rank": 0,
      "scenarioType": "uca",
      "severity": 0,
      "status": "draft",
      "stride": [],
      "tags": [],
      "threat": "",
      "title": "Pump-to-patient association is stale",
      "uca": "23922809-83e0-4906-8ad9-3229c52dd7f4"
    },
    {
      "adversarial": false,
      "ca": null,
      "cause": "control-algorithm",
      "description": "A false positive of a safety check (e.g. battery estimate, pressure drift) stops delivery silently because the alarm path was suppressed in the same state.",
      "element": "4da2f850-d318-4e39-8fa8-e28d94ee72cc",
      "hazards": [],
      "id": "97bdc50a-916d-45cc-9ae2-98f9bf2f207a",
      "kind": "scenario",
      "likelihood": 0,
      "notes": "",
      "parent": null,
      "rank": 0,
      "scenarioType": "uca",
      "severity": 0,
      "status": "draft",
      "stride": [],
      "tags": [],
      "threat": "",
      "title": "Spurious safety stop",
      "uca": "2a344245-c577-42ae-b6a6-76ab08546714"
    },
    {
      "adversarial": false,
      "ca": null,
      "cause": "control-algorithm",
      "description": "A software defect in the rate-to-motor-step conversion for a specific set type or syringe causes a deviation beyond tolerance; the self-test does not cover this set type.",
      "element": "4da2f850-d318-4e39-8fa8-e28d94ee72cc",
      "hazards": [],
      "id": "5bb34a99-e9fd-455f-bbac-ab43852a8b70",
      "kind": "scenario",
      "likelihood": 0,
      "notes": "",
      "parent": null,
      "rank": 0,
      "scenarioType": "uca",
      "severity": 0,
      "status": "draft",
      "stride": [],
      "tags": [],
      "threat": "",
      "title": "Rate calculation error",
      "uca": "2ab254a8-9932-47ae-a14f-4f6dd702dc67"
    },
    {
      "adversarial": false,
      "ca": "2f0145b2-34f3-499a-b1fe-3130ece33ef0",
      "cause": "delivery",
      "description": "The export of the approved library to the library server fails silently because of a full disk or interface error; the pharmacy system shows the version as published while the server still distributes the previous one.",
      "element": "aa8189fc-7a4a-410d-8f0c-7c05a5ddb7b1",
      "hazards": [
        "f54474f5-1e46-4f9f-9df2-902f1e6e9e6b"
      ],
      "id": "e19bd472-71ce-415e-9d87-3c1402d6e750",
      "kind": "scenario",
      "likelihood": 0,
      "notes": "",
      "parent": null,
      "rank": 0,
      "scenarioType": "ca",
      "severity": 0,
      "status": "draft",
      "stride": [],
      "tags": [],
      "threat": "",
      "title": "Publication lost between pharmacy system and library server",
      "uca": null
    },
    {
      "adversarial": false,
      "ca": null,
      "cause": "controller-failure",
      "description": "The nurse enters 100 instead of 10.0 because the decimal point key bounces under glove use and the pump display is partially hidden; a soft limit warning is displayed but is a standard prompt that the nurse is used to confirming.",
      "element": "0406fa5e-1d63-4c38-8689-5dea8b60033d",
      "hazards": [],
      "id": "82c50cb7-96c1-404d-a3d1-11e1a29c49a3",
      "kind": "scenario",
      "likelihood": 0,
      "notes": "",
      "parent": null,
      "rank": 0,
      "scenarioType": "uca",
      "severity": 0,
      "status": "draft",
      "stride": [],
      "tags": [],
      "threat": "",
      "title": "Keypad entry error",
      "uca": "323616c7-03bf-47ac-8c65-96f5753468d1"
    },
    {
      "adversarial": false,
      "ca": null,
      "cause": "process-model",
      "description": "The pharmacy system displays weight and creatinine from admission; the pharmacist believes the dose is within limits, and the dose check uses the same stale values, so an overdose passes.",
      "element": "81adb4f9-8b5e-4bdb-b6cf-00153f6a07c1",
      "hazards": [],
      "id": "f218ce6e-6075-4fa0-8009-fda1c4422a29",
      "kind": "scenario",
      "likelihood": 0,
      "notes": "",
      "parent": null,
      "rank": 0,
      "scenarioType": "uca",
      "severity": 0,
      "status": "draft",
      "stride": [],
      "tags": [],
      "threat": "",
      "title": "Pharmacist reviews stale patient data",
      "uca": "34f4d3ed-826e-4830-b53a-4f63c447dbdf"
    },
    {
      "adversarial": true,
      "ca": null,
      "cause": "other-controller",
      "description": "An attacker on the clinical network, or a compromised device, sends crafted order messages to the pump. The pump identifies the gateway only by IP address and the messages are not signed, so the pump accepts them and shows a prompt that the nurse confirms because it looks like a routine auto-programming.",
      "element": "4da2f850-d318-4e39-8fa8-e28d94ee72cc",
      "hazards": [],
      "id": "f0ad77fe-62d3-4bc3-b6c9-b1d933e99f0a",
      "kind": "scenario",
      "likelihood": 3,
      "notes": "",
      "parent": null,
      "rank": 0,
      "scenarioType": "uca",
      "severity": 5,
      "status": "draft",
      "stride": [
        "Spoofing",
        "Tampering"
      ],
      "tags": [],
      "threat": "Adversary impersonates the integration gateway to deliver forged orders to a pump.",
      "title": "Spoofed order source",
      "uca": "36c79fcd-bf09-4ca9-b009-a3e61028ce02"
    },
    {
      "adversarial": false,
      "ca": "3d94a520-918e-43e5-a46e-bff899273922",
      "cause": "delivery",
      "description": "The pump is in a room without Wi-Fi coverage during transport; the remote stop is never delivered and no delivery failure is shown to the sender.",
      "element": "22a8e334-b3bc-4dc0-a5e6-cdea605167b7",
      "hazards": [
        "69fa9a8b-0487-4bfb-a4e6-d8e5ef67387e"
      ],
      "id": "57c4cda5-8f7e-4a79-a64f-656685150a49",
      "kind": "scenario",
      "likelihood": 0,
      "notes": "",
      "parent": null,
      "rank": 0,
      "scenarioType": "ca",
      "severity": 0,
      "status": "draft",
      "stride": [],
      "tags": [],
      "threat": "",
      "title": "Coverage gap on the wireless network",
      "uca": null
    },
    {
      "adversarial": false,
      "ca": "3d94a520-918e-43e5-a46e-bff899273922",
      "cause": "receiver",
      "description": "The pump processes remote commands only in the main screen state; while the nurse is on a configuration screen the command is dropped without notification.",
      "element": "4da2f850-d318-4e39-8fa8-e28d94ee72cc",
      "hazards": [
        "69fa9a8b-0487-4bfb-a4e6-d8e5ef67387e"
      ],
      "id": "178d8262-308d-4b97-a3c5-4b23e07c9f6c",
      "kind": "scenario",
      "likelihood": 0,
      "notes": "",
      "parent": null,
      "rank": 1,
      "scenarioType": "ca",
      "severity": 0,
      "status": "draft",
      "stride": [],
      "tags": [],
      "threat": "",
      "title": "Pump ignores remote command in certain states",
      "uca": null
    },
    {
      "adversarial": true,
      "ca": null,
      "cause": "other-controller",
      "description": "Pump discovery uses a broadcast protocol and order delivery uses an unencrypted channel, so a rogue device on the same network segment registers itself as the pump and receives orders with patient names and doses.",
      "element": "22a8e334-b3bc-4dc0-a5e6-cdea605167b7",
      "hazards": [],
      "id": "5d4c7987-481e-44a3-b303-1e60f9d67e9e",
      "kind": "scenario",
      "likelihood": 4,
      "notes": "",
      "parent": null,
      "rank": 0,
      "scenarioType": "uca",
      "severity": 3,
      "status": "draft",
      "stride": [
        "Information disclosure",
        "Spoofing"
      ],
      "tags": [],
      "threat": "Adversary sniffs or impersonates a pump to harvest orders containing patient identifiers.",
      "title": "Order broadcast over an unencrypted channel",
      "uca": "3e7abcce-022b-464c-af40-ff2fc2b72455"
    },
    {
      "adversarial": false,
      "ca": null,
      "cause": "control-algorithm",
      "description": "Library authoring tool accepts values in mg/h where mcg/kg/min is expected; the reviewer checks entry names but not unit conversions, so a hard limit 60 times too high is approved and published.",
      "element": "81adb4f9-8b5e-4bdb-b6cf-00153f6a07c1",
      "hazards": [],
      "id": "7151bff4-f168-42d2-a740-ac62a8869172",
      "kind": "scenario",
      "likelihood": 0,
      "notes": "",
      "parent": null,
      "rank": 0,
      "scenarioType": "uca",
      "severity": 0,
      "status": "draft",
      "stride": [],
      "tags": [],
      "threat": "",
      "title": "Limit entered in wrong unit",
      "uca": "3e98d71d-b41b-481e-be1b-a67135bf591d"
    },
    {
      "adversarial": false,
      "ca": "44b0fe81-f49c-4d01-9b36-7a5ec155171f",
      "cause": "receiver",
      "description": "The UI task hangs during network activity so that the stop key is not processed while the motor task continues delivery; a watchdog covers only the motor task.",
      "element": "4da2f850-d318-4e39-8fa8-e28d94ee72cc",
      "hazards": [
        "69fa9a8b-0487-4bfb-a4e6-d8e5ef67387e"
      ],
      "id": "afb6534d-bb1d-430e-9ead-6d58039b72dc",
      "kind": "scenario",
      "likelihood": 0,
      "notes": "",
      "parent": null,
      "rank": 0,
      "scenarioType": "ca",
      "severity": 0,
      "status": "draft",
      "stride": [],
      "tags": [],
      "threat": "",
      "title": "Pump UI freezes",
      "uca": null
    },
    {
      "adversarial": false,
      "ca": null,
      "cause": "control-algorithm",
      "description": "The stop command is dispatched on a task that is blocked during network handling; the motor control continues with the last setpoint.",
      "element": "4da2f850-d318-4e39-8fa8-e28d94ee72cc",
      "hazards": [],
      "id": "677fef1f-184d-45c7-8fcf-b1a7a0cd9435",
      "kind": "scenario",
      "likelihood": 0,
      "notes": "",
      "parent": null,
      "rank": 0,
      "scenarioType": "uca",
      "severity": 0,
      "status": "draft",
      "stride": [],
      "tags": [],
      "threat": "",
      "title": "Stop command lost",
      "uca": "4a77ed83-7c1b-41cf-9b57-ff3d7c3b4112"
    },
    {
      "adversarial": false,
      "ca": null,
      "cause": "feedback",
      "description": "Air detection sensitivity is configured for bolus volume above the safe amount; the air bubbles accumulate and pass individually.",
      "element": "4da2f850-d318-4e39-8fa8-e28d94ee72cc",
      "hazards": [],
      "id": "bb9599e2-f42c-4a44-9339-6e01c56b9a9f",
      "kind": "scenario",
      "likelihood": 0,
      "notes": "",
      "parent": null,
      "rank": 0,
      "scenarioType": "uca",
      "severity": 0,
      "status": "draft",
      "stride": [],
      "tags": [],
      "threat": "",
      "title": "Air detection threshold too high",
      "uca": "4c15c08d-4e45-4397-898f-361d6afb89f3"
    },
    {
      "adversarial": false,
      "ca": null,
      "cause": "process-model",
      "description": "The set is not fully seated in the pump; the nurse believes it is loaded because the door closed, and the pump's seating check fails to detect partial insertion with a set of an alternative brand.",
      "element": "0406fa5e-1d63-4c38-8689-5dea8b60033d",
      "hazards": [],
      "id": "6519fa09-5798-403a-ba46-f9389ee429dc",
      "kind": "scenario",
      "likelihood": 0,
      "notes": "",
      "parent": null,
      "rank": 0,
      "scenarioType": "uca",
      "severity": 0,
      "status": "draft",
      "stride": [],
      "tags": [],
      "threat": "",
      "title": "Line loaded incorrectly",
      "uca": "4ccfc339-ad74-40f4-bb8b-35324a8866ad"
    },
    {
      "adversarial": false,
      "ca": null,
      "cause": "process-model",
      "description": "The pump permits start without a patient barcode scan when the scanner is unavailable (workaround enabled in the configuration).",
      "element": "0406fa5e-1d63-4c38-8689-5dea8b60033d",
      "hazards": [],
      "id": "622b5d96-21af-4056-ae9f-a8e102547e3c",
      "kind": "scenario",
      "likelihood": 0,
      "notes": "",
      "parent": null,
      "rank": 0,
      "scenarioType": "uca",
      "severity": 0,
      "status": "draft",
      "stride": [],
      "tags": [],
      "threat": "",
      "title": "Identity check skipped under time pressure",
      "uca": "51955e2c-1bb4-4017-b189-2ff21d4a2ffd"
    },
    {
      "adversarial": false,
      "ca": null,
      "cause": "control-algorithm",
      "description": "The server schedules library installation by time window and treats a pump as idle when it has not reported for 5 minutes; the pump is in fact running but its network was briefly down.",
      "element": "aa8189fc-7a4a-410d-8f0c-7c05a5ddb7b1",
      "hazards": [],
      "id": "9ef647c6-6043-44c9-b978-a11d3beaac8f",
      "kind": "scenario",
      "likelihood": 0,
      "notes": "",
      "parent": null,
      "rank": 0,
      "scenarioType": "uca",
      "severity": 0,
      "status": "draft",
      "stride": [],
      "tags": [],
      "threat": "",
      "title": "Update scheduler ignores pump usage",
      "uca": "53b36469-2180-428b-82c1-275cf4ee39f9"
    },
    {
      "adversarial": false,
      "ca": null,
      "cause": "feedback",
      "description": "The ultrasonic air detector is contaminated with gel or tubing is misaligned; the sensor's self-test detects only electrical faults, so air passes undetected.",
      "element": "4da2f850-d318-4e39-8fa8-e28d94ee72cc",
      "hazards": [],
      "id": "f5cfd2ad-c6a9-441b-b70b-230fefe25c32",
      "kind": "scenario",
      "likelihood": 0,
      "notes": "",
      "parent": null,
      "rank": 0,
      "scenarioType": "uca",
      "severity": 0,
      "status": "draft",
      "stride": [],
      "tags": [],
      "threat": "",
      "title": "Air sensor failure",
      "uca": "5968ec59-5380-47b6-a870-b357d0669948"
    },
    {
      "adversarial": false,
      "ca": "5c622b8b-7ad8-4798-b057-409bab24dfe6",
      "cause": "actuator",
      "description": "A start command is accepted by the pump UI but does not reach the motor control because of a software queue overflow; the display shows running.",
      "element": "4da2f850-d318-4e39-8fa8-e28d94ee72cc",
      "hazards": [
        "e9e6e367-f414-404a-ae99-417a73700337",
        "a654861e-0ae5-429e-a307-b72ec1b35831"
      ],
      "id": "fc22735e-1dcf-4dcd-8903-e16426f7eef1",
      "kind": "scenario",
      "likelihood": 0,
      "notes": "",
      "parent": null,
      "rank": 0,
      "scenarioType": "ca",
      "severity": 0,
      "status": "draft",
      "stride": [],
      "tags": [],
      "threat": "",
      "title": "Start key or touch event not registered",
      "uca": null
    },
    {
      "adversarial": false,
      "ca": null,
      "cause": "feedback",
      "description": "The nurse reports the reaction by phone to a covering physician who does not know the patient; the discontinue order is entered late because the EHR gives no indication that the infusion is still running.",
      "element": "61d27efd-ec59-48b7-8d8a-6fa0f690d96d",
      "hazards": [],
      "id": "b7735912-e324-4884-b958-8a388ce3af1c",
      "kind": "scenario",
      "likelihood": 0,
      "notes": "",
      "parent": null,
      "rank": 0,
      "scenarioType": "uca",
      "severity": 0,
      "status": "draft",
      "stride": [],
      "tags": [],
      "threat": "",
      "title": "Adverse reaction not reported to the physician",
      "uca": "5f2ce7c7-8a13-43ba-ace8-3fc0fd231b78"
    },
    {
      "adversarial": false,
      "ca": null,
      "cause": "control-algorithm",
      "description": "The pump allows soft-limit override with a single confirm and logs the override only locally; logs are uploaded in batch, which fails when the network is down, so the EHR has no record.",
      "element": "4da2f850-d318-4e39-8fa8-e28d94ee72cc",
      "hazards": [],
      "id": "19de5d09-f452-4cc7-996f-5e93dede550b",
      "kind": "scenario",
      "likelihood": 0,
      "notes": "",
      "parent": null,
      "rank": 0,
      "scenarioType": "uca",
      "severity": 0,
      "status": "draft",
      "stride": [],
      "tags": [],
      "threat": "",
      "title": "Silent override path",
      "uca": "60fd6c4f-ddfb-4734-8fa1-ef3b6e1bb852"
    },
    {
      "adversarial": false,
      "ca": null,
      "cause": "controller-failure",
      "description": "The motor brake or driver circuit fails in an active state and the control software does not read back the motor status.",
      "element": "4da2f850-d318-4e39-8fa8-e28d94ee72cc",
      "hazards": [],
      "id": "42c2a9f8-8e4c-4626-949f-706368de11c5",
      "kind": "scenario",
      "likelihood": 0,
      "notes": "",
      "parent": null,
      "rank": 0,
      "scenarioType": "uca",
      "severity": 0,
      "status": "draft",
      "stride": [],
      "tags": [],
      "threat": "",
      "title": "Stop not executed because of a fault",
      "uca": "62331976-bdfb-4f46-9056-83ce26faf401"
    },
    {
      "adversarial": false,
      "ca": null,
      "cause": "process-model",
      "description": "The allergy list is incomplete after transfer between wards and the EHR shows normal renal values from an outdated lab result; the physician believes the drug is safe, and no decision support alert fires because the data is missing.",
      "element": "61d27efd-ec59-48b7-8d8a-6fa0f690d96d",
      "hazards": [],
      "id": "5728cf4a-1b9e-4a1e-8989-f2541e28fe8f",
      "kind": "scenario",
      "likelihood": 0,
      "notes": "",
      "parent": null,
      "rank": 0,
      "scenarioType": "uca",
      "severity": 0,
      "status": "draft",
      "stride": [],
      "tags": [],
      "threat": "",
      "title": "Allergy or renal data not visible when ordering",
      "uca": "627566c3-8a4c-4092-b5c1-f0816caca7f3"
    },
    {
      "adversarial": true,
      "ca": null,
      "cause": "other-controller",
      "description": "An attacker or insider with access to the library staging share replaces limit values after the pharmacist's approval; the publish step signs whatever is in the staging area, not what was approved.",
      "element": "aa8189fc-7a4a-410d-8f0c-7c05a5ddb7b1",
      "hazards": [],
      "id": "2ad36c61-ade2-4f45-9e89-4b9e32f1f265",
      "kind": "scenario",
      "likelihood": 2,
      "notes": "",
      "parent": null,
      "rank": 0,
      "scenarioType": "uca",
      "severity": 5,
      "status": "draft",
      "stride": [
        "Tampering",
        "Elevation of privilege"
      ],
      "tags": [],
      "threat": "Adversary alters limits in staging after approval so that hard limits are raised for selected drugs; the server then signs the altered file with the genuine key.",
      "title": "Library content altered between approval and publication",
      "uca": "6550d6e1-8aff-4c16-a80e-bb6f17b86943"
    },
    {
      "adversarial": false,
      "ca": null,
      "cause": "controller-failure",
      "description": "The drive mechanism stalls because of worn parts or a deformed set; the pump's motion monitoring has a long detection time and the alarm is not raised until much later.",
      "element": "4da2f850-d318-4e39-8fa8-e28d94ee72cc",
      "hazards": [],
      "id": "98a60ffa-5153-4b9b-8f2c-6a52e4f9588c",
      "kind": "scenario",
      "likelihood": 0,
      "notes": "",
      "parent": null,
      "rank": 0,
      "scenarioType": "uca",
      "severity": 0,
      "status": "draft",
      "stride": [],
      "tags": [],
      "threat": "",
      "title": "Motor stall or mechanism jam",
      "uca": "65bb5e15-bb60-4a47-a7ed-810de1bb77d7"
    },
    {
      "adversarial": false,
      "ca": "661a4029-b0c0-4f68-bffd-f13a0cfc763d",
      "cause": "receiver",
      "description": "Wet gloves, cleaning solution, or electrostatic charge cause ghost touches or missed touches; the pump registers a different digit than the nurse intended and shows a confirm screen that is accepted quickly.",
      "element": "4da2f850-d318-4e39-8fa8-e28d94ee72cc",
      "hazards": [
        "f6b9c0f8-211f-4663-842d-b95e902f1165",
        "e9e6e367-f414-404a-ae99-417a73700337"
      ],
      "id": "a29b0370-e195-4513-a614-bdb7a95136cd",
      "kind": "scenario",
      "likelihood": 0,
      "notes": "",
      "parent": null,
      "rank": 0,
      "scenarioType": "ca",
      "severity": 0,
      "status": "draft",
      "stride": [],
      "tags": [],
      "threat": "",
      "title": "Touchscreen mis-registers input",
      "uca": null
    },
    {
      "adversarial": false,
      "ca": null,
      "cause": "controller-failure",
      "description": "A set with a defective anti-free-flow valve is loaded; the pump runs a self-test that does not test this valve and the door is open during the hand-over.",
      "element": "4da2f850-d318-4e39-8fa8-e28d94ee72cc",
      "hazards": [],
      "id": "1c9b8fa4-df81-450e-8df1-4d7f1e0f0e8d",
      "kind": "scenario",
      "likelihood": 0,
      "notes": "",
      "parent": null,
      "rank": 0,
      "scenarioType": "uca",
      "severity": 0,
      "status": "draft",
      "stride": [],
      "tags": [],
      "threat": "",
      "title": "Free flow through unclamped set",
      "uca": "6a1cfe2e-1dbc-4d39-adfd-f9f41d926599"
    },
    {
      "adversarial": false,
      "ca": "6ac2510a-c21e-4fa6-8197-afa11953dcbd",
      "cause": "delivery",
      "description": "The network layer retransmits the order after a timeout; the pump handles both messages, and the nurse confirms twice, creating two infusions or restarting the infusion with the order, which doubles the dose.",
      "element": "22a8e334-b3bc-4dc0-a5e6-cdea605167b7",
      "hazards": [
        "f6b9c0f8-211f-4663-842d-b95e902f1165"
      ],
      "id": "b5e47cac-b938-4484-abb1-4879099d252a",
      "kind": "scenario",
      "likelihood": 0,
      "notes": "",
      "parent": null,
      "rank": 0,
      "scenarioType": "ca",
      "severity": 0,
      "status": "draft",
      "stride": [],
      "tags": [],
      "threat": "",
      "title": "Duplicate or lost order message",
      "uca": null
    },
    {
      "adversarial": false,
      "ca": "6ac2510a-c21e-4fa6-8197-afa11953dcbd",
      "cause": "receiver",
      "description": "The pump parses the rate field with a different default unit after a firmware update or for a particular drug entry, so an order of 5 mL/h is interpreted as 5 mg/kg/h.",
      "element": "4da2f850-d318-4e39-8fa8-e28d94ee72cc",
      "hazards": [
        "f6b9c0f8-211f-4663-842d-b95e902f1165"
      ],
      "id": "a3cc7831-d79c-4a5e-b0b7-5e0e34f7807d",
      "kind": "scenario",
      "likelihood": 0,
      "notes": "",
      "parent": null,
      "rank": 1,
      "scenarioType": "ca",
      "severity": 0,
      "status": "draft",
      "stride": [],
      "tags": [],
      "threat": "",
      "title": "Unit misinterpretation by the pump",
      "uca": null
    },
    {
      "adversarial": true,
      "ca": "6ac2510a-c21e-4fa6-8197-afa11953dcbd",
      "cause": "delivery",
      "description": "Order messages travel in clear text over the hospital Wi-Fi; an attacker modifies the dose in transit and also reads the patient identifiers.",
      "element": "22a8e334-b3bc-4dc0-a5e6-cdea605167b7",
      "hazards": [
        "2b62eea0-ae7e-41f6-8949-dee246c953be",
        "29434cdd-3e90-48cd-82d8-e3339af327d4",
        "f6b9c0f8-211f-4663-842d-b95e902f1165"
      ],
      "id": "d9dadd05-9a5b-4fd4-af0f-dafd23997979",
      "kind": "scenario",
      "likelihood": 3,
      "notes": "",
      "parent": null,
      "rank": 2,
      "scenarioType": "ca",
      "severity": 5,
      "status": "draft",
      "stride": [
        "Tampering",
        "Information disclosure"
      ],
      "tags": [],
      "threat": "Adversary performs man-in-the-middle on unprotected order traffic to alter doses and harvest patient data.",
      "title": "Order modified in transit",
      "uca": null
    },
    {
      "adversarial": false,
      "ca": "6d22597e-8f1e-47be-bf84-0004995212c7",
      "cause": "controlled-process",
      "description": "A loose or incompatible luer connector, or a catheter that is kinked or dislodged during patient movement, lets air enter or the drug leak so that the connection does not achieve a closed, air-free path to the vein.",
      "element": "49cc18ee-d79f-4aa6-86d8-bfa5f4d31978",
      "hazards": [
        "e5d5463a-f56f-48d0-bf17-0fd3dea102fe",
        "e9e6e367-f414-404a-ae99-417a73700337"
      ],
      "id": "6d6d0cdf-f4f6-419c-b935-03f62f5d0e82",
      "kind": "scenario",
      "likelihood": 0,
      "notes": "",
      "parent": null,
      "rank": 0,
      "scenarioType": "ca",
      "severity": 0,
      "status": "draft",
      "stride": [],
      "tags": [],
      "threat": "",
      "title": "IV access or connector prevents proper connection",
      "uca": null
    },
    {
      "adversarial": false,
      "ca": null,
      "cause": "process-model",
      "description": "The pump does not display urgency and the eMAR schedule is by shift; the nurse believes the drug can wait until after the round.",
      "element": "0406fa5e-1d63-4c38-8689-5dea8b60033d",
      "hazards": [],
      "id": "4b325625-675f-4dc1-8515-0818c4a40663",
      "kind": "scenario",
      "likelihood": 0,
      "notes": "",
      "parent": null,
      "rank": 0,
      "scenarioType": "uca",
      "severity": 0,
      "status": "draft",
      "stride": [],
      "tags": [],
      "threat": "",
      "title": "Nurse unaware that the drug is time-critical",
      "uca": "75ea6714-50ed-436d-8ab3-144000bcc772"
    },
    {
      "adversarial": false,
      "ca": null,
      "cause": "process-model",
      "description": "The gateway resolves the target pump by bed number while the patient was moved to another bed; the infusion of another patient is stopped.",
      "element": "22a8e334-b3bc-4dc0-a5e6-cdea605167b7",
      "hazards": [],
      "id": "13c0fbdd-081c-4b7d-ad05-69c352235f2c",
      "kind": "scenario",
      "likelihood": 0,
      "notes": "",
      "parent": null,
      "rank": 0,
      "scenarioType": "uca",
      "severity": 0,
      "status": "draft",
      "stride": [],
      "tags": [],
      "threat": "",
      "title": "Gateway sends the stop to the wrong pump",
      "uca": "7e1d196b-7648-4511-bf7e-3473b84a5a06"
    },
    {
      "adversarial": false,
      "ca": null,
      "cause": "feedback",
      "description": "The patient is sedated and the reaction (hypotension) develops between spot checks; the bedside monitor alarm threshold is wide or muted.",
      "element": "0406fa5e-1d63-4c38-8689-5dea8b60033d",
      "hazards": [],
      "id": "1be9cd60-d708-414c-865e-e6ea9da9702c",
      "kind": "scenario",
      "likelihood": 0,
      "notes": "",
      "parent": null,
      "rank": 0,
      "scenarioType": "uca",
      "severity": 0,
      "status": "draft",
      "stride": [],
      "tags": [],
      "threat": "",
      "title": "Reaction signs not visible",
      "uca": "82884711-6a79-4f63-ae19-08d8523a4007"
    },
    {
      "adversarial": true,
      "ca": null,
      "cause": "other-controller",
      "description": "An attacker captures the unauthenticated remote command format and sends stop commands for chosen pumps; the pump logs only the gateway address, so the issuer cannot be traced.",
      "element": "4da2f850-d318-4e39-8fa8-e28d94ee72cc",
      "hazards": [],
      "id": "987aca8f-7cbf-4fea-83a3-22f0ddc67168",
      "kind": "scenario",
      "likelihood": 3,
      "notes": "",
      "parent": null,
      "rank": 0,
      "scenarioType": "uca",
      "severity": 4,
      "status": "draft",
      "stride": [
        "Spoofing",
        "Repudiation"
      ],
      "tags": [],
      "threat": "Adversary uses forged remote commands to stop infusions without being identified.",
      "title": "Forged remote stop",
      "uca": "83047864-4fe3-40cd-bdbd-a613b1adac6a"
    },
    {
      "adversarial": false,
      "ca": null,
      "cause": "process-model",
      "description": "Air is trapped near a connector after priming, below the pump's air detector position, because the line was primed with the cap on.",
      "element": "0406fa5e-1d63-4c38-8689-5dea8b60033d",
      "hazards": [],
      "id": "d3ecca1f-9059-4568-8818-83c3781f094b",
      "kind": "scenario",
      "likelihood": 0,
      "notes": "",
      "parent": null,
      "rank": 0,
      "scenarioType": "uca",
      "severity": 0,
      "status": "draft",
      "stride": [],
      "tags": [],
      "threat": "",
      "title": "Priming air missed",
      "uca": "83cf3471-66de-4b50-a86c-74102e0dcab2"
    },
    {
      "adversarial": false,
      "ca": null,
      "cause": "feedback",
      "description": "The pump has no container level sensing and only the nurse's programmed volume is known; a bag that is smaller than assumed runs empty while the pump believes it still contains drug.",
      "element": "4da2f850-d318-4e39-8fa8-e28d94ee72cc",
      "hazards": [],
      "id": "8acce812-0941-4ce8-a883-e519cbe2ea0e",
      "kind": "scenario",
      "likelihood": 0,
      "notes": "",
      "parent": null,
      "rank": 0,
      "scenarioType": "uca",
      "severity": 0,
      "status": "draft",
      "stride": [],
      "tags": [],
      "threat": "",
      "title": "Container empty not detected",
      "uca": "84de1798-419f-4a67-8259-1d01955b9459"
    },
    {
      "adversarial": false,
      "ca": null,
      "cause": "feedback",
      "description": "The IV site looks normal from outside; the nurse believes it is patent as there is no pain report from the sedated patient, and no site check is done.",
      "element": "0406fa5e-1d63-4c38-8689-5dea8b60033d",
      "hazards": [],
      "id": "980acb44-ccf8-4278-8c73-55702b11c59d",
      "kind": "scenario",
      "likelihood": 0,
      "notes": "",
      "parent": null,
      "rank": 0,
      "scenarioType": "uca",
      "severity": 0,
      "status": "draft",
      "stride": [],
      "tags": [],
      "threat": "",
      "title": "Infiltration not recognised before start",
      "uca": "89bd25bf-d9e3-410e-88ee-d2277348ff96"
    },
    {
      "adversarial": false,
      "ca": null,
      "cause": "control-algorithm",
      "description": "The gateway queues commands when the pump is out of Wi-Fi coverage and delivers them only after reconnection, without notifying the physician.",
      "element": "22a8e334-b3bc-4dc0-a5e6-cdea605167b7",
      "hazards": [],
      "id": "aab37fe6-45fb-485d-9cfe-48905182806b",
      "kind": "scenario",
      "likelihood": 0,
      "notes": "",
      "parent": null,
      "rank": 0,
      "scenarioType": "uca",
      "severity": 0,
      "status": "draft",
      "stride": [],
      "tags": [],
      "threat": "",
      "title": "Delayed command delivery",
      "uca": "8baa41c9-d1d3-46af-8f9e-8877982a4870"
    },
    {
      "adversarial": false,
      "ca": null,
      "cause": "controller-failure",
      "description": "A software update of the integration gateway changes the unit mapping between EHR order fields and pump fields; orders for a rate in mL/h are sent as mg/h, and the nurse is shown the converted value but trusts it.",
      "element": "22a8e334-b3bc-4dc0-a5e6-cdea605167b7",
      "hazards": [],
      "id": "0c015634-d41b-41c8-a548-497204232de1",
      "kind": "scenario",
      "likelihood": 0,
      "notes": "",
      "parent": null,
      "rank": 0,
      "scenarioType": "uca",
      "severity": 0,
      "status": "draft",
      "stride": [],
      "tags": [],
      "threat": "",
      "title": "Gateway maps fields incorrectly",
      "uca": "8ce5d0c5-56ef-435c-bc70-b4fbf375e8cc"
    },
    {
      "adversarial": false,
      "ca": null,
      "cause": "controller-failure",
      "description": "A pharmacist is the only verifier on night shift; the queue is not prioritised by urgency and the order of a critical drug waits behind routine orders, while the nurse has no visibility of its position.",
      "element": "81adb4f9-8b5e-4bdb-b6cf-00153f6a07c1",
      "hazards": [],
      "id": "18840569-7329-4f35-8a37-a4a450a82a3f",
      "kind": "scenario",
      "likelihood": 0,
      "notes": "",
      "parent": null,
      "rank": 0,
      "scenarioType": "uca",
      "severity": 0,
      "status": "draft",
      "stride": [],
      "tags": [],
      "threat": "",
      "title": "Verification queue backlog",
      "uca": "970eaab5-d647-4f3f-ade9-a23a0cd3d71c"
    },
    {
      "adversarial": false,
      "ca": "98e450a9-f6e4-45e2-ab96-7964aabad800",
      "cause": "actuator",
      "description": "Residue from sticky drugs and a weakened spring keep the clamp open when the pump door is opened, allowing free flow; the pump has no clamp position sensor.",
      "element": "4da2f850-d318-4e39-8fa8-e28d94ee72cc",
      "hazards": [
        "f6b9c0f8-211f-4663-842d-b95e902f1165",
        "e5d5463a-f56f-48d0-bf17-0fd3dea102fe"
      ],
      "id": "7c98096d-5ee0-4ae7-8a7e-1a1ba3848cbc",
      "kind": "scenario",
      "likelihood": 0,
      "notes": "",
      "parent": null,
      "rank": 0,
      "scenarioType": "ca",
      "severity": 0,
      "status": "draft",
      "stride": [],
      "tags": [],
      "threat": "",
      "title": "Clamp or brake sticks in the open position",
      "uca": null
    },
    {
      "adversarial": false,
      "ca": "98e450a9-f6e4-45e2-ab96-7964aabad800",
      "cause": "receiver",
      "description": "If the stop command is executed but the line upstream of the patient is not closed, gravity from a raised container continues the flow when the set is removed.",
      "element": "49cc18ee-d79f-4aa6-86d8-bfa5f4d31978",
      "hazards": [
        "f6b9c0f8-211f-4663-842d-b95e902f1165"
      ],
      "id": "9b15605d-221f-4fc9-b76f-b68e12c6e18a",
      "kind": "scenario",
      "likelihood": 0,
      "notes": "",
      "parent": null,
      "rank": 1,
      "scenarioType": "ca",
      "severity": 0,
      "status": "draft",
      "stride": [],
      "tags": [],
      "threat": "",
      "title": "Patient line has no second barrier",
      "uca": null
    },
    {
      "adversarial": false,
      "ca": null,
      "cause": "process-model",
      "description": "The nurse silences the downstream occlusion alarm and restarts without checking the line for kinks or a closed clamp, believing that the cause was transient.",
      "element": "0406fa5e-1d63-4c38-8689-5dea8b60033d",
      "hazards": [],
      "id": "aac24b7a-cf52-4b9f-ba0a-1a0f6306d2c2",
      "kind": "scenario",
      "likelihood": 0,
      "notes": "",
      "parent": null,
      "rank": 0,
      "scenarioType": "uca",
      "severity": 0,
      "status": "draft",
      "stride": [],
      "tags": [],
      "threat": "",
      "title": "Nurse believes the occlusion has cleared",
      "uca": "99000e35-ec95-4d6a-a765-3441b421d278"
    },
    {
      "adversarial": false,
      "ca": "9d72f43f-3eda-4bf8-bb87-585aa4d26535",
      "cause": "environment",
      "description": "During EHR downtime, orders are written on paper and transcribed later; transcription errors and unrecorded verbal orders cause mismatches between orders, infusions and the medication record.",
      "element": "22a8e334-b3bc-4dc0-a5e6-cdea605167b7",
      "hazards": [
        "f6b9c0f8-211f-4663-842d-b95e902f1165",
        "a8a5df70-8842-49a9-ba15-ea859f9b7738"
      ],
      "id": "ffe399a5-b18b-44ae-ad8f-2171f23ded1e",
      "kind": "scenario",
      "likelihood": 0,
      "notes": "",
      "parent": null,
      "rank": 0,
      "scenarioType": "ca",
      "severity": 0,
      "status": "draft",
      "stride": [],
      "tags": [],
      "threat": "",
      "title": "EHR downtime procedures",
      "uca": null
    },
    {
      "adversarial": false,
      "ca": null,
      "cause": "process-model",
      "description": "Look-alike names in the library list and a list sorted alphabetically lead the nurse to select the wrong entry; the nurse believes the container matches since the barcode scan is skipped for lack of time.",
      "element": "0406fa5e-1d63-4c38-8689-5dea8b60033d",
      "hazards": [],
      "id": "6dfe0e00-c83b-4676-9413-8e6b399f26e4",
      "kind": "scenario",
      "likelihood": 0,
      "notes": "",
      "parent": null,
      "rank": 0,
      "scenarioType": "uca",
      "severity": 0,
      "status": "draft",
      "stride": [],
      "tags": [],
      "threat": "",
      "title": "Similar drug names",
      "uca": "a2044ded-b017-4f54-8664-4b984aa5caf3"
    },
    {
      "adversarial": false,
      "ca": null,
      "cause": "control-algorithm",
      "description": "The pump allows delivery for a fixed number of motor strokes after air detection before stopping and the volume can be hazardous at high rates.",
      "element": "4da2f850-d318-4e39-8fa8-e28d94ee72cc",
      "hazards": [],
      "id": "a8c91f87-3dd7-4b90-86cb-27e187166543",
      "kind": "scenario",
      "likelihood": 0,
      "notes": "",
      "parent": null,
      "rank": 0,
      "scenarioType": "uca",
      "severity": 0,
      "status": "draft",
      "stride": [],
      "tags": [],
      "threat": "",
      "title": "Delayed air response",
      "uca": "a280cd89-df1f-46bd-a950-f4e02f5fc2e2"
    },
    {
      "adversarial": false,
      "ca": null,
      "cause": "feedback",
      "description": "The physician modifies the order while the pharmacist has the old version open; the EHR does not signal the version change, and the pharmacist releases the old version, which overwrites the new one at the pump gateway.",
      "element": "81adb4f9-8b5e-4bdb-b6cf-00153f6a07c1",
      "hazards": [],
      "id": "d4c4032f-a726-4d96-a0e3-0470b09faf74",
      "kind": "scenario",
      "likelihood": 0,
      "notes": "",
      "parent": null,
      "rank": 0,
      "scenarioType": "uca",
      "severity": 0,
      "status": "draft",
      "stride": [],
      "tags": [],
      "threat": "",
      "title": "Order modification races with release",
      "uca": "a327a8b7-a7ab-4586-9811-3b1211bdc893"
    },
    {
      "adversarial": false,
      "ca": null,
      "cause": "process-model",
      "description": "The nurse pauses a vasoactive infusion to change a container, believing the pause is short, but interrupted by other tasks, the pause becomes long and the pump's pause timeout alarm is set to a long interval.",
      "element": "0406fa5e-1d63-4c38-8689-5dea8b60033d",
      "hazards": [],
      "id": "426d8311-bcc3-43be-8ec3-2ce456e027d7",
      "kind": "scenario",
      "likelihood": 0,
      "notes": "",
      "parent": null,
      "rank": 0,
      "scenarioType": "uca",
      "severity": 0,
      "status": "draft",
      "stride": [],
      "tags": [],
      "threat": "",
      "title": "Nurse believes a bag change is quick",
      "uca": "a37dd426-7ce5-459f-8544-f08d22be1ca9"
    },
    {
      "adversarial": false,
      "ca": null,
      "cause": "process-model",
      "description": "A new set was hung after a container change without priming, since the nurse believed the set from the previous container could be reused.",
      "element": "0406fa5e-1d63-4c38-8689-5dea8b60033d",
      "hazards": [],
      "id": "421b7122-e608-4416-8034-13410e79714a",
      "kind": "scenario",
      "likelihood": 0,
      "notes": "",
      "parent": null,
      "rank": 0,
      "scenarioType": "uca",
      "severity": 0,
      "status": "draft",
      "stride": [],
      "tags": [],
      "threat": "",
      "title": "Nurse believes line is primed",
      "uca": "a41c4a91-32fa-4113-8dfa-7ff0ef43fa83"
    },
    {
      "adversarial": false,
      "ca": null,
      "cause": "process-model",
      "description": "The drug is prepared late due to pharmacy compounding delay and the nurse believes the start window is not critical.",
      "element": "0406fa5e-1d63-4c38-8689-5dea8b60033d",
      "hazards": [],
      "id": "18aef686-15be-4b41-8901-83ffc3d44465",
      "kind": "scenario",
      "likelihood": 0,
      "notes": "",
      "parent": null,
      "rank": 0,
      "scenarioType": "uca",
      "severity": 0,
      "status": "draft",
      "stride": [],
      "tags": [],
      "threat": "",
      "title": "Delays in preparation",
      "uca": "a66d9ee9-74d9-4aa6-bc5b-72f9b642a954"
    },
    {
      "adversarial": false,
      "ca": null,
      "cause": "controller-failure",
      "description": "The nurse starts the pump to prime or test and is interrupted before connecting; the pump runs into the bed.",
      "element": "0406fa5e-1d63-4c38-8689-5dea8b60033d",
      "hazards": [],
      "id": "ad2e8377-e8ca-472c-9a15-482aa8b0515e",
      "kind": "scenario",
      "likelihood": 0,
      "notes": "",
      "parent": null,
      "rank": 0,
      "scenarioType": "uca",
      "severity": 0,
      "status": "draft",
      "stride": [],
      "tags": [],
      "threat": "",
      "title": "Interruption between steps",
      "uca": "a6ffb68d-bd65-4ca9-a371-b9b677ef0ad4"
    },
    {
      "adversarial": false,
      "ca": null,
      "cause": "feedback",
      "description": "The EHR believes the stop was executed because the gateway returned acknowledgement of the message, not of the pump execution; the pump is offline.",
      "element": "22a8e334-b3bc-4dc0-a5e6-cdea605167b7",
      "hazards": [],
      "id": "01a324b8-101b-4228-b8b6-4d8fb5d4425a",
      "kind": "scenario",
      "likelihood": 0,
      "notes": "",
      "parent": null,
      "rank": 0,
      "scenarioType": "uca",
      "severity": 0,
      "status": "draft",
      "stride": [],
      "tags": [],
      "threat": "",
      "title": "Remote stop not delivered",
      "uca": "b23954ba-9de0-4eca-abd7-7ad1e027d09c"
    },
    {
      "adversarial": false,
      "ca": null,
      "cause": "process-model",
      "description": "The nurse does not get a notification at the bedside; the eMAR shows changes only after refresh and the nurse believes the order is unchanged from handover.",
      "element": "0406fa5e-1d63-4c38-8689-5dea8b60033d",
      "hazards": [],
      "id": "d5bc91a5-fdb6-4902-aeb8-99f68b2d3960",
      "kind": "scenario",
      "likelihood": 0,
      "notes": "",
      "parent": null,
      "rank": 0,
      "scenarioType": "uca",
      "severity": 0,
      "status": "draft",
      "stride": [],
      "tags": [],
      "threat": "",
      "title": "Nurse unaware of the order change",
      "uca": "b27434d6-96cb-48ea-8590-c6e3b66bd579"
    },
    {
      "adversarial": false,
      "ca": null,
      "cause": "feedback",
      "description": "The start screen shows the programmed rate but not the order's rate; the nurse compares it against memory, not the order, and does not notice the mismatch.",
      "element": "0406fa5e-1d63-4c38-8689-5dea8b60033d",
      "hazards": [],
      "id": "1a673c8c-b81d-4b29-b011-159c658e16f7",
      "kind": "scenario",
      "likelihood": 0,
      "notes": "",
      "parent": null,
      "rank": 0,
      "scenarioType": "uca",
      "severity": 0,
      "status": "draft",
      "stride": [],
      "tags": [],
      "threat": "",
      "title": "Pump summary screen shows only the rate",
      "uca": "b3389718-5293-4a07-b2ef-7507ba18e7c5"
    },
    {
      "adversarial": false,
      "ca": null,
      "cause": "process-model",
      "description": "The pump allows starting without a priming confirmation; the nurse is interrupted during priming, believes she has already primed, and starts.",
      "element": "0406fa5e-1d63-4c38-8689-5dea8b60033d",
      "hazards": [],
      "id": "e8e28045-cc31-48e2-8669-56d351ec116b",
      "kind": "scenario",
      "likelihood": 0,
      "notes": "",
      "parent": null,
      "rank": 0,
      "scenarioType": "uca",
      "severity": 0,
      "status": "draft",
      "stride": [],
      "tags": [],
      "threat": "",
      "title": "Priming step is not enforced",
      "uca": "b3d8ba4c-3f3b-4bf6-a666-a911369fbd91"
    },
    {
      "adversarial": false,
      "ca": null,
      "cause": "control-algorithm",
      "description": "The pump runs a long pre-delivery self-check and network handshake at each start, which blocks delivery for minutes.",
      "element": "4da2f850-d318-4e39-8fa8-e28d94ee72cc",
      "hazards": [],
      "id": "6b26b34b-2f99-4bc0-b534-55f5828094a5",
      "kind": "scenario",
      "likelihood": 0,
      "notes": "",
      "parent": null,
      "rank": 0,
      "scenarioType": "uca",
      "severity": 0,
      "status": "draft",
      "stride": [],
      "tags": [],
      "threat": "",
      "title": "Start-up delay",
      "uca": "bcacb655-9bf5-4740-8d91-2b9b7f46332c"
    },
    {
      "adversarial": false,
      "ca": "c62fb9c2-83d6-4214-904b-672b79d135a0",
      "cause": "delivery",
      "description": "The pharmacy release message reaches the EHR only after a queue restart, and the eMAR shows the order as pending while the nurse administers from the physician's order.",
      "element": "22a8e334-b3bc-4dc0-a5e6-cdea605167b7",
      "hazards": [
        "e9e6e367-f414-404a-ae99-417a73700337",
        "a8a5df70-8842-49a9-ba15-ea859f9b7738"
      ],
      "id": "004fd58f-5c70-4a8a-8764-04d82364d619",
      "kind": "scenario",
      "likelihood": 0,
      "notes": "",
      "parent": null,
      "rank": 0,
      "scenarioType": "ca",
      "severity": 0,
      "status": "draft",
      "stride": [],
      "tags": [],
      "threat": "",
      "title": "Release message lost or delayed",
      "uca": null
    },
    {
      "adversarial": false,
      "ca": null,
      "cause": "process-model",
      "description": "The nurse programmed the drug using the first container; a second container of a different drug is hung and the pump is restarted without rescanning.",
      "element": "0406fa5e-1d63-4c38-8689-5dea8b60033d",
      "hazards": [],
      "id": "71698a8f-8a45-4122-9bbe-ca40096bf244",
      "kind": "scenario",
      "likelihood": 0,
      "notes": "",
      "parent": null,
      "rank": 0,
      "scenarioType": "uca",
      "severity": 0,
      "status": "draft",
      "stride": [],
      "tags": [],
      "threat": "",
      "title": "Container swapped after programming",
      "uca": "c90d0ef6-0c17-459e-91f7-4981e22379c8"
    },
    {
      "adversarial": false,
      "ca": "cc3aa52a-cebb-4d95-8ef0-c9db71f027be",
      "cause": "delivery",
      "description": "The pump loses power during firmware writing, leaving a corrupt image and configuration; on restart it may boot in a degraded mode with defaults.",
      "element": "4da2f850-d318-4e39-8fa8-e28d94ee72cc",
      "hazards": [
        "426c343d-d3fd-4f89-8a03-979dc29b2301",
        "133f7d70-9552-45cb-aa00-adedf7b08e0b"
      ],
      "id": "ec000d59-02b5-430c-aaae-e4059e64bbbb",
      "kind": "scenario",
      "likelihood": 0,
      "notes": "",
      "parent": null,
      "rank": 0,
      "scenarioType": "ca",
      "severity": 0,
      "status": "draft",
      "stride": [],
      "tags": [],
      "threat": "",
      "title": "Update interrupted by power loss",
      "uca": null
    },
    {
      "adversarial": true,
      "ca": "cc3aa52a-cebb-4d95-8ef0-c9db71f027be",
      "cause": "receiver",
      "description": "The pump boot loader does not verify the firmware signature; a person with brief physical access to the service port flashes modified firmware that cannot be detected afterwards.",
      "element": "4da2f850-d318-4e39-8fa8-e28d94ee72cc",
      "hazards": [
        "426c343d-d3fd-4f89-8a03-979dc29b2301"
      ],
      "id": "7f65d2af-8589-4af7-a7f5-6ec33ca10d61",
      "kind": "scenario",
      "likelihood": 2,
      "notes": "",
      "parent": null,
      "rank": 1,
      "scenarioType": "ca",
      "severity": 5,
      "status": "draft",
      "stride": [
        "Tampering",
        "Elevation of privilege"
      ],
      "tags": [],
      "threat": "Adversary with physical access to the service port installs modified firmware.",
      "title": "No secure boot",
      "uca": null
    },
    {
      "adversarial": false,
      "ca": null,
      "cause": "process-model",
      "description": "Biomedical engineering picks a configuration profile for another care area, since profile names are similar, and the pump has no check against the intended care area.",
      "element": "7beaff2c-b9a3-4c32-a374-d303542934fb",
      "hazards": [],
      "id": "e9e69f75-c749-4f6d-a275-6464b66e2837",
      "kind": "scenario",
      "likelihood": 0,
      "notes": "",
      "parent": null,
      "rank": 0,
      "scenarioType": "uca",
      "severity": 0,
      "status": "draft",
      "stride": [],
      "tags": [],
      "threat": "",
      "title": "Wrong profile file used",
      "uca": "ce700449-45d9-4dfe-a3bd-236a926e04af"
    },
    {
      "adversarial": false,
      "ca": null,
      "cause": "process-model",
      "description": "A false downstream occlusion or end-of-container detection from a pressure sensor offset halts delivery; the alarm is then not escalated and the nurse's display only shows paused.",
      "element": "4da2f850-d318-4e39-8fa8-e28d94ee72cc",
      "hazards": [],
      "id": "a448aa46-8111-4f95-b829-df66c52455d5",
      "kind": "scenario",
      "likelihood": 0,
      "notes": "",
      "parent": null,
      "rank": 0,
      "scenarioType": "uca",
      "severity": 0,
      "status": "draft",
      "stride": [],
      "tags": [],
      "threat": "",
      "title": "Pump believes the container is empty or that the set is occluded",
      "uca": "d10f3fe9-44ff-428f-9fa8-c06c0ae75fbc"
    },
    {
      "adversarial": true,
      "ca": "d1d5c9c7-b57c-44ec-b3b8-2ee0db28bb69",
      "cause": "actuator",
      "description": "A configuration profile sets the alarm volume to minimum, or an attacker changes it remotely; the nurse does not hear alarms for air or occlusion.",
      "element": "4da2f850-d318-4e39-8fa8-e28d94ee72cc",
      "hazards": [
        "a654861e-0ae5-429e-a307-b72ec1b35831"
      ],
      "id": "b05e37c0-ce4b-48e0-8a29-37df877aaf6d",
      "kind": "scenario",
      "likelihood": 3,
      "notes": "",
      "parent": null,
      "rank": 0,
      "scenarioType": "ca",
      "severity": 3,
      "status": "draft",
      "stride": [
        "Tampering"
      ],
      "tags": [],
      "threat": "Adversary or misconfiguration lowers alarm volume remotely to hide pump alarms.",
      "title": "Alarm volume muted by configuration",
      "uca": null
    },
    {
      "adversarial": false,
      "ca": null,
      "cause": "process-model",
      "description": "The library has several concentrations of the same drug under one name; the container has a non-standard concentration from the pharmacy compounding, and the nurse assumes the default entry.",
      "element": "0406fa5e-1d63-4c38-8689-5dea8b60033d",
      "hazards": [],
      "id": "e5d1783d-96e7-4866-a6b1-5eaaf42d887b",
      "kind": "scenario",
      "likelihood": 0,
      "notes": "",
      "parent": null,
      "rank": 0,
      "scenarioType": "uca",
      "severity": 0,
      "status": "draft",
      "stride": [],
      "tags": [],
      "threat": "",
      "title": "Concentration variants of the same drug",
      "uca": "d8c02fc9-a8ef-4fed-9286-e7371806de6a"
    },
    {
      "adversarial": false,
      "ca": null,
      "cause": "control-algorithm",
      "description": "Hard limit checks are in the programming UI layer only; the auto-programming path from the gateway bypasses them, and the order is accepted with a rate above the hard limit.",
      "element": "4da2f850-d318-4e39-8fa8-e28d94ee72cc",
      "hazards": [],
      "id": "fc6bb3d4-1e36-460f-887f-a17e3d699f32",
      "kind": "scenario",
      "likelihood": 0,
      "notes": "",
      "parent": null,
      "rank": 0,
      "scenarioType": "uca",
      "severity": 0,
      "status": "draft",
      "stride": [],
      "tags": [],
      "threat": "",
      "title": "Hard limit not enforced after configuration change",
      "uca": "d9af5bb2-defc-4840-8f82-eaec72da9ec6"
    },
    {
      "adversarial": false,
      "ca": null,
      "cause": "process-model",
      "description": "During a ward emergency the nurse programs the changed dose from a verbal order, believing it will be verified afterwards, and the pharmacist later verifies the old order.",
      "element": "0406fa5e-1d63-4c38-8689-5dea8b60033d",
      "hazards": [],
      "id": "065e0974-3cfc-4648-9ef6-26f0927a9457",
      "kind": "scenario",
      "likelihood": 0,
      "notes": "",
      "parent": null,
      "rank": 0,
      "scenarioType": "uca",
      "severity": 0,
      "status": "draft",
      "stride": [],
      "tags": [],
      "threat": "",
      "title": "Urgency leads to bypassing verification",
      "uca": "dad22867-8119-45d8-85e6-83789a0ea0c4"
    },
    {
      "adversarial": false,
      "ca": null,
      "cause": "controller-failure",
      "description": "The clamp actuator spring is worn and the door sensor is faulty, so the pump does not know the line is unloaded.",
      "element": "4da2f850-d318-4e39-8fa8-e28d94ee72cc",
      "hazards": [],
      "id": "d661335a-2413-4fa5-a51a-218f14c409bf",
      "kind": "scenario",
      "likelihood": 0,
      "notes": "",
      "parent": null,
      "rank": 0,
      "scenarioType": "uca",
      "severity": 0,
      "status": "draft",
      "stride": [],
      "tags": [],
      "threat": "",
      "title": "Clamp mechanism fails",
      "uca": "dd012017-c82d-4b7b-9df4-78925e1dc62d"
    },
    {
      "adversarial": false,
      "ca": null,
      "cause": "process-model",
      "description": "The nurse is not shown the order status on the pump; the discontinuation was done by the physician by voice only.",
      "element": "0406fa5e-1d63-4c38-8689-5dea8b60033d",
      "hazards": [],
      "id": "4c64b7ce-8a2e-4a11-9ae1-742d4f7e532b",
      "kind": "scenario",
      "likelihood": 0,
      "notes": "",
      "parent": null,
      "rank": 0,
      "scenarioType": "uca",
      "severity": 0,
      "status": "draft",
      "stride": [],
      "tags": [],
      "threat": "",
      "title": "Nurse unaware of the discontinuation",
      "uca": "dd8a2c94-6c7d-4803-89f4-8ec488ef717a"
    },
    {
      "adversarial": false,
      "ca": null,
      "cause": "controller-failure",
      "description": "A fast, interrupted programming session (interruption by another patient) leaves a digit missing; the pump shows no deviation from the order because manual programming does not compare with the order.",
      "element": "0406fa5e-1d63-4c38-8689-5dea8b60033d",
      "hazards": [],
      "id": "dd3d11d9-9675-4efb-a483-1dd24ae2d1cf",
      "kind": "scenario",
      "likelihood": 0,
      "notes": "",
      "parent": null,
      "rank": 0,
      "scenarioType": "uca",
      "severity": 0,
      "status": "draft",
      "stride": [],
      "tags": [],
      "threat": "",
      "title": "Programming error below order",
      "uca": "e0ee0bcf-d3c5-4e22-8714-55f022ae348d"
    },
    {
      "adversarial": true,
      "ca": null,
      "cause": "other-controller",
      "description": "The service interface or update path accepts firmware without verifying the manufacturer's signature; an attacker with a malicious USB/service tool or a compromised update server installs modified firmware.",
      "element": "4da2f850-d318-4e39-8fa8-e28d94ee72cc",
      "hazards": [],
      "id": "21140742-f7cd-4acf-ba6c-8cad6526e937",
      "kind": "scenario",
      "likelihood": 2,
      "notes": "",
      "parent": null,
      "rank": 0,
      "scenarioType": "uca",
      "severity": 5,
      "status": "draft",
      "stride": [
        "Tampering",
        "Elevation of privilege"
      ],
      "tags": [],
      "threat": "Adversary installs modified firmware that changes dosing, or disables alarms or limits.",
      "title": "Unsigned or tampered firmware accepted",
      "uca": "e240ee71-6a6b-4d83-ad5a-e555c2a9cee4"
    },
    {
      "adversarial": false,
      "ca": null,
      "cause": "control-algorithm",
      "description": "The update tool does not query pump status; during a shift-wide update campaign running pumps are restarted.",
      "element": "7beaff2c-b9a3-4c32-a374-d303542934fb",
      "hazards": [],
      "id": "1e4835ca-f73e-4f5f-8a8e-d835810c9372",
      "kind": "scenario",
      "likelihood": 0,
      "notes": "",
      "parent": null,
      "rank": 0,
      "scenarioType": "uca",
      "severity": 0,
      "status": "draft",
      "stride": [],
      "tags": [],
      "threat": "",
      "title": "Update tool does not check the pump state",
      "uca": "e47b08f6-a76e-4f51-9bd2-613b6b0ffd0d"
    },
    {
      "adversarial": false,
      "ca": null,
      "cause": "feedback",
      "description": "Pumps report library version only at reconnect; the server shows pumps that are offline as up to date from last known state, so the pharmacy does not know pumps are still on the old limits.",
      "element": "aa8189fc-7a4a-410d-8f0c-7c05a5ddb7b1",
      "hazards": [],
      "id": "34b6c995-4e88-4d74-a1c8-0fbae178581f",
      "kind": "scenario",
      "likelihood": 0,
      "notes": "",
      "parent": null,
      "rank": 0,
      "scenarioType": "uca",
      "severity": 0,
      "status": "draft",
      "stride": [],
      "tags": [],
      "threat": "",
      "title": "Library status report is not evaluated",
      "uca": "e501de18-c574-4b51-ae94-1d4391b9d4a9"
    },
    {
      "adversarial": false,
      "ca": "f25c7a98-ddb9-45af-a21c-1253107eace7",
      "cause": "actuator",
      "description": "Wear of the peristaltic fingers and cam together with tubing creep over a long infusion reduces stroke volume; the pump has no flow feedback, so it reports the programmed rate while delivering less.",
      "element": "4da2f850-d318-4e39-8fa8-e28d94ee72cc",
      "hazards": [
        "e9e6e367-f414-404a-ae99-417a73700337"
      ],
      "id": "c5f2a054-2fe8-4040-8333-82d2d617e2d3",
      "kind": "scenario",
      "likelihood": 0,
      "notes": "",
      "parent": null,
      "rank": 0,
      "scenarioType": "ca",
      "severity": 0,
      "status": "draft",
      "stride": [],
      "tags": [],
      "threat": "",
      "title": "Drive mechanism wear causes volume error",
      "uca": null
    },
    {
      "adversarial": false,
      "ca": "f25c7a98-ddb9-45af-a21c-1253107eace7",
      "cause": "controlled-process",
      "description": "A raised container, a partially kinked line, or a high-resistance filter changes the pressure across the pump so that delivery differs from the commanded rate; a bolus is released when the kink clears.",
      "element": "49cc18ee-d79f-4aa6-86d8-bfa5f4d31978",
      "hazards": [
        "f6b9c0f8-211f-4663-842d-b95e902f1165",
        "e9e6e367-f414-404a-ae99-417a73700337"
      ],
      "id": "478e4394-ac76-4f10-9afc-a92c0f9b3082",
      "kind": "scenario",
      "likelihood": 0,
      "notes": "",
      "parent": null,
      "rank": 1,
      "scenarioType": "ca",
      "severity": 0,
      "status": "draft",
      "stride": [],
      "tags": [],
      "threat": "",
      "title": "Back-pressure and container height change flow",
      "uca": null
    },
    {
      "adversarial": false,
      "ca": "f25c7a98-ddb9-45af-a21c-1253107eace7",
      "cause": "environment",
      "description": "Strong electromagnetic fields (e.g. nearby diathermy, wireless emitters) or a cold transport environment disturb motor drive electronics and tubing elasticity, so the pump delivers at an incorrect rate without detecting it.",
      "element": "4da2f850-d318-4e39-8fa8-e28d94ee72cc",
      "hazards": [
        "f6b9c0f8-211f-4663-842d-b95e902f1165",
        "e9e6e367-f414-404a-ae99-417a73700337"
      ],
      "id": "ed3ec4ed-303d-40cf-b9da-d24b49065868",
      "kind": "scenario",
      "likelihood": 0,
      "notes": "",
      "parent": null,
      "rank": 2,
      "scenarioType": "ca",
      "severity": 0,
      "status": "draft",
      "stride": [],
      "tags": [],
      "threat": "",
      "title": "Electromagnetic and temperature disturbance",
      "uca": null
    },
    {
      "adversarial": true,
      "ca": "f25c7a98-ddb9-45af-a21c-1253107eace7",
      "cause": "environment",
      "description": "With low signal the Wi-Fi radio retries constantly, draining the battery faster than the battery estimate predicts; the pump powers off during the infusion. An adversary jamming the radio produces the same effect.",
      "element": "4da2f850-d318-4e39-8fa8-e28d94ee72cc",
      "hazards": [
        "e9e6e367-f414-404a-ae99-417a73700337",
        "133f7d70-9552-45cb-aa00-adedf7b08e0b"
      ],
      "id": "f03d389a-7a08-439a-9364-0f5a4eb77ac3",
      "kind": "scenario",
      "likelihood": 3,
      "notes": "",
      "parent": null,
      "rank": 3,
      "scenarioType": "ca",
      "severity": 3,
      "status": "draft",
      "stride": [
        "Denial of service"
      ],
      "tags": [],
      "threat": "Adversary jams or floods the Wi-Fi to drain pump batteries and disrupt infusions.",
      "title": "Battery depletion from network retries causes sudden stop",
      "uca": null
    },
    {
      "adversarial": true,
      "ca": null,
      "cause": "other-controller",
      "description": "An attacker who compromises the server signing service, or exploits a weak key handling, makes it distribute modified library files with a valid signature; the pump has no way to detect it.",
      "element": "aa8189fc-7a4a-410d-8f0c-7c05a5ddb7b1",
      "hazards": [],
      "id": "33b73abc-5d3e-4646-8cd9-bc2fa5d5b5f2",
      "kind": "scenario",
      "likelihood": 2,
      "notes": "",
      "parent": null,
      "rank": 0,
      "scenarioType": "uca",
      "severity": 5,
      "status": "draft",
      "stride": [
        "Tampering",
        "Spoofing"
      ],
      "tags": [],
      "threat": "Adversary compromises the library server or its signing key and pushes a manipulated library with inflated hard limits to all pumps.",
      "title": "Compromised distribution server",
      "uca": "f3c683be-af5b-4645-9400-3c4eb936ddb8"
    },
    {
      "adversarial": true,
      "ca": null,
      "cause": "control-algorithm",
      "description": "The gateway forwards commands under a shared service account; the pump records only the account, so the individual issuer is lost, and an insider or attacker can deny or hide responsibility.",
      "element": "22a8e334-b3bc-4dc0-a5e6-cdea605167b7",
      "hazards": [],
      "id": "03d155d5-e11b-4251-8248-db4cd1ba5b30",
      "kind": "scenario",
      "likelihood": 3,
      "notes": "",
      "parent": null,
      "rank": 0,
      "scenarioType": "uca",
      "severity": 3,
      "status": "draft",
      "stride": [
        "Repudiation"
      ],
      "tags": [],
      "threat": "Adversary or insider issues remote commands under a shared account without accountability.",
      "title": "Audit gap on remote commands",
      "uca": "f58b1be8-550a-4a03-9db9-dec98579b670"
    },
    {
      "adversarial": false,
      "ca": null,
      "cause": "controller-failure",
      "description": "After a watchdog reset the pump restarts in the running state because the last state was restored from non-volatile memory without requiring a new start command.",
      "element": "4da2f850-d318-4e39-8fa8-e28d94ee72cc",
      "hazards": [],
      "id": "40e25d16-1804-4fa6-88c8-10cf50b871d2",
      "kind": "scenario",
      "likelihood": 0,
      "notes": "",
      "parent": null,
      "rank": 0,
      "scenarioType": "uca",
      "severity": 0,
      "status": "draft",
      "stride": [],
      "tags": [],
      "threat": "",
      "title": "Spurious start after reset",
      "uca": "f8717e86-0351-4ef5-b7ca-22dba30b661d"
    },
    {
      "adversarial": false,
      "ca": null,
      "cause": "feedback",
      "description": "The alarm sound is masked by ward noise and the nurse's central station alert is delayed; the pump display is not visible from the corridor.",
      "element": "0406fa5e-1d63-4c38-8689-5dea8b60033d",
      "hazards": [],
      "id": "44f23646-8dac-4e9f-b2af-2c5b86a268e2",
      "kind": "scenario",
      "likelihood": 0,
      "notes": "",
      "parent": null,
      "rank": 0,
      "scenarioType": "uca",
      "severity": 0,
      "status": "draft",
      "stride": [],
      "tags": [],
      "threat": "",
      "title": "Alarm not perceived",
      "uca": "f9b47842-89bb-409a-8078-4dd073b8ae10"
    },
    {
      "adversarial": true,
      "ca": null,
      "cause": "other-controller",
      "description": "The pump accepts any validly signed library regardless of version; an attacker replays an older file that has higher limits, or a server restore from backup re-publishes an old version.",
      "element": "aa8189fc-7a4a-410d-8f0c-7c05a5ddb7b1",
      "hazards": [],
      "id": "37f492e1-5187-48e5-bdb8-3d013241dec4",
      "kind": "scenario",
      "likelihood": 3,
      "notes": "",
      "parent": null,
      "rank": 0,
      "scenarioType": "uca",
      "severity": 4,
      "status": "draft",
      "stride": [
        "Tampering",
        "Spoofing"
      ],
      "tags": [],
      "threat": "Adversary or administrator error replays an old signed library to roll back limit corrections.",
      "title": "Replay of an older signed library",
      "uca": "fb9c27dd-72c8-4dc0-82a1-236fb989dec5"
    },
    {
      "adversarial": false,
      "ca": null,
      "cause": "process-model",
      "description": "Multiple infusions at the bedside with lines of identical appearance and no labelling; the nurse connects the wrong line.",
      "element": "0406fa5e-1d63-4c38-8689-5dea8b60033d",
      "hazards": [],
      "id": "2ecd5056-6a2d-454a-96be-14a384de2440",
      "kind": "scenario",
      "likelihood": 0,
      "notes": "",
      "parent": null,
      "rank": 0,
      "scenarioType": "uca",
      "severity": 0,
      "status": "draft",
      "stride": [],
      "tags": [],
      "threat": "",
      "title": "Line mix-up",
      "uca": "fcb4b397-16a1-40a5-add5-abda9101fee1"
    },
    {
      "adversarial": false,
      "ca": null,
      "cause": "process-model",
      "description": "Two patients with similar names are in neighbouring beds; the wristband scan is skipped because the scanner failed, and the nurse believes the infusion belongs to the patient in front of her.",
      "element": "0406fa5e-1d63-4c38-8689-5dea8b60033d",
      "hazards": [],
      "id": "2c4caa89-bd8f-44b9-ba4d-af9156636d93",
      "kind": "scenario",
      "likelihood": 0,
      "notes": "",
      "parent": null,
      "rank": 0,
      "scenarioType": "uca",
      "severity": 0,
      "status": "draft",
      "stride": [],
      "tags": [],
      "threat": "",
      "title": "Nurse confuses patients",
      "uca": "fd80fcf6-57a2-4e8e-a8af-73baf30cc9c9"
    },
    {
      "adversarial": false,
      "ca": null,
      "cause": "process-model",
      "description": "The physician sees the EHR trend only at the scheduled round; alarm fatigue on the monitoring system and a missing deterioration alert in the EHR keep the physician believing the patient is stable, so no order is entered.",
      "element": "61d27efd-ec59-48b7-8d8a-6fa0f690d96d",
      "hazards": [],
      "id": "82717654-1a62-44f2-b097-59b76ab0a0eb",
      "kind": "scenario",
      "likelihood": 0,
      "notes": "",
      "parent": null,
      "rank": 0,
      "scenarioType": "uca",
      "severity": 0,
      "status": "draft",
      "stride": [],
      "tags": [],
      "threat": "",
      "title": "Physician does not notice the deterioration",
      "uca": "ff435f91-1eec-4064-aba5-72166c146f7a"
    }
  ],
  "meta": {
    "author": "Claude (agent analysis, draft)",
    "description": "A networked large-volume infusion pump delivers drugs (intravenous, continuous or intermittent) to a patient under supervision of a nurse. Prescriptions are entered by a physician in the EHR/CPOE and verified by pharmacy; the pump can receive orders automatically (auto-programming), receives a signed drug library (drug entries with soft/hard dose limits and care-area profiles) from the hospital drug library server over the hospital network (wired/Wi-Fi), reports delivery status and alarms back to the EHR, and accepts remote commands (e.g. remote stop). Nurses can also program the pump locally (keypad/touchscreen, barcode scanner for patient and drug). Biomedical engineering installs firmware and device configuration. The pump has air-in-line, occlusion and door/free-flow sensors, battery backup and a local alarm. Scope: pump, its network interfaces, and the hospital systems that feed it; the analysis covers safety (patient harm) and security (adversarial manipulation, disclosure, denial of service).",
    "name": "Networked infusion pump (STPA / STPA-Sec)",
    "strideEnabled": true
  },
  "schema": 1
}
